{
"_kind": "grid",
"meta": {"ver":"3.0", "numPoints":1842, "numSpaces":0, "anonymized":{"_kind":"marker"}, "numWeathers":4, "numEquips":184, "donatedBy":"BuildingFit", "doc":"Building in Colorado with central plant and VAV system"},
"cols": [
{"name":"id"},
{"name":"ahu"},
{"name":"air"},
{"name":"airRef"},
{"name":"area"},
{"name":"boiler"},
{"name":"chilled"},
{"name":"chilledWaterCooling"},
{"name":"chilledWaterRef"},
{"name":"chiller"},
{"name":"cmd"},
{"name":"coldDeck"},
{"name":"condenser"},
{"name":"cool"},
{"name":"cooling"},
{"name":"coolingTower"},
{"name":"cur"},
{"name":"current"},
{"name":"damper"},
{"name":"daytime"},
{"name":"delta"},
{"name":"dis"},
{"name":"discharge"},
{"name":"domestic"},
{"name":"dualDuct"},
{"name":"effective"},
{"name":"efficiency"},
{"name":"elec"},
{"name":"energy"},
{"name":"entering"},
{"name":"enum"},
{"name":"equip"},
{"name":"equipRef"},
{"name":"evaporator"},
{"name":"exhaust"},
{"name":"fan"},
{"name":"fanPowered"},
{"name":"flow"},
{"name":"freq"},
{"name":"gas"},
{"name":"geoAddr"},
{"name":"geoCity"},
{"name":"geoCoord"},
{"name":"geoCountry"},
{"name":"geoElevation"},
{"name":"geoPostalCode"},
{"name":"geoState"},
{"name":"geoStreet"},
{"name":"heat"},
{"name":"heatExchanger"},
{"name":"heating"},
{"name":"his"},
{"name":"hisMode"},
{"name":"hot"},
{"name":"hotDeck"},
{"name":"hotWaterHeating"},
{"name":"hotWaterRef"},
{"name":"humidity"},
{"name":"hvac"},
{"name":"kind"},
{"name":"leaving"},
{"name":"meter"},
{"name":"mixed"},
{"name":"occ"},
{"name":"occupied"},
{"name":"outside"},
{"name":"plant"},
{"name":"primaryLoop"},
{"name":"secondaryLoop"},
{"name":"point"},
{"name":"power"},
{"name":"pressure"},
{"name":"pump"},
{"name":"refrig"},
{"name":"return"},
{"name":"run"},
{"name":"sensor"},
{"name":"singleDuct"},
{"name":"site"},
{"name":"siteRef"},
{"name":"sp"},
{"name":"speed"},
{"name":"steam"},
{"name":"temp"},
{"name":"thermostat"},
{"name":"tz"},
{"name":"unit"},
{"name":"unocc"},
{"name":"valve"},
{"name":"vav"},
{"name":"vavZone"},
{"name":"volume"},
{"name":"water"},
{"name":"waterCooling"},
{"name":"weather"},
{"name":"weatherCond"},
{"name":"weatherStationRef"},
{"name":"weatherStation"},
{"name":"zone"},
{"name":"custom"}
],
"rows":[
{"id":{"_kind":"ref", "val":"a-0000"}, "area":{"_kind":"number", "val":151455, "unit":"ft\u00b2"}, "dis":"Alpha", "geoAddr":"123 Prarie St, Hugo, CO 80821", "geoCity":"Hugo", "geoCoord":{"_kind":"coord", "lng":-103.57159, "lat":39.04532}, "geoCountry":"US", "geoElevation":{"_kind":"number", "val":2956, "unit":"m"}, "geoPostalCode":"80821", "geoState":"CO", "geoStreet":"123 Prarie St", "site":{"_kind":"marker"}, "tz":"Denver", "weatherStationRef":{"_kind":"ref", "val":"a-07eb"}},
{"id":{"_kind":"ref", "val":"a-0001"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"a-07b8"}, "dis":"Alpha Airside AHU-2", "elec":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "vavZone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0002"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Chilled Water Valve", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Clg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0003"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Discharge Fan Speed", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "speed":{"_kind":"marker"}, "tz":"Denver", "unit":"%", "custom":{"description":"SF VFD Signal", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0004"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0001"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Htg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0005"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Mixed Air Temp", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"MAT"}},
{"id":{"_kind":"ref", "val":"a-0006"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Outside Air Damper", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Econ_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0007"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Outside Air Enthalpy", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"BTU/lb", "custom":{"description":"Enthalpy", "enthalpy":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0008"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Outside Air Temp", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"dryBulb":{"_kind":"marker"}, "description":"OAT"}},
{"id":{"_kind":"ref", "val":"a-0009"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside AHU-2 RF VFD", "elec":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "meter":{"_kind":"marker"}, "return":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}},
{"id":{"_kind":"ref", "val":"a-000a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 RF VFD Return Fan Frequency", "equipRef":{"_kind":"ref", "val":"a-0009"}, "fan":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"Hz"},
{"id":{"_kind":"ref", "val":"a-000b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 RF VFD Return Fan Power", "elec":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0009"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "power":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"kW"},
{"id":{"_kind":"ref", "val":"a-000c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 RF VFD Return Fan Status", "equipRef":{"_kind":"ref", "val":"a-0009"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver"},
{"id":{"_kind":"ref", "val":"a-000d"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Relief Air Damper", "equipRef":{"_kind":"ref", "val":"a-0001"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Relief Damper Signal"}},
{"id":{"_kind":"ref", "val":"a-000e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Return Air Damper", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Econ_Cmd"}},
{"id":{"_kind":"ref", "val":"a-000f"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Return Air Fan S/S Command", "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF VFD S/S"}},
{"id":{"_kind":"ref", "val":"a-0010"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Return Air Temp", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"RAT"}},
{"id":{"_kind":"ref", "val":"a-0011"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Return Fan Speed", "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "speed":{"_kind":"marker"}, "tz":"Denver", "unit":"%", "custom":{"description":"RF VFD Speed"}},
{"id":{"_kind":"ref", "val":"a-0012"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Return Fan Status", "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF Status"}},
{"id":{"_kind":"ref", "val":"a-0013"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside AHU-2 SF VFD", "discharge":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "meter":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}},
{"id":{"_kind":"ref", "val":"a-0014"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 SF VFD Discharge Fan Power-1", "discharge":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0013"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"kW", "custom":{"supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0015"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 SF VFD Supply Fan Frequency", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0013"}, "fan":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"Hz", "custom":{"supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0016"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 SF VFD Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0013"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0017"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Supply Air Fan S/S Command", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF VFD S/S", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0018"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Supply Air Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"Duct Static", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0019"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Supply Air Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"DSP_SP_Curr_Value", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-001a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Supply Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"SAT", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-001b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Supply Air Temp Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"DAT_SP", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-001c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF Status", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-001d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Zone Air Static Pressure", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building DP"}},
{"id":{"_kind":"ref", "val":"a-001e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Zone Air Static Pressure Setpoint", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building Static_SP"}},
{"id":{"_kind":"ref", "val":"a-001f"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-2 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0001"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Mode_Occ"}},
{"id":{"_kind":"ref", "val":"a-0020"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"a-07b8"}, "dis":"Alpha Airside AHU-3", "elec":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "vavZone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0021"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Chilled Water Valve", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Clg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0022"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Discharge Fan Speed", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "speed":{"_kind":"marker"}, "tz":"Denver", "unit":"%", "custom":{"description":"SF VFD Signal", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0023"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0020"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Htg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0024"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Mixed Air Temp", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"MAT"}},
{"id":{"_kind":"ref", "val":"a-0025"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Outside Air Damper", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"OSA Damper Signal"}},
{"id":{"_kind":"ref", "val":"a-0026"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Outside Air Humidity", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%RH"},
{"id":{"_kind":"ref", "val":"a-0027"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Outside Air Temp", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"dryBulb":{"_kind":"marker"}, "description":"OAT"}},
{"id":{"_kind":"ref", "val":"a-0028"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Relief Air Damper", "equipRef":{"_kind":"ref", "val":"a-0020"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Relief Damper Signal"}},
{"id":{"_kind":"ref", "val":"a-0029"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Return Air Damper", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Rtn Damper Signal"}},
{"id":{"_kind":"ref", "val":"a-002a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Return Air Fan S/S Command", "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF VFD S/S"}},
{"id":{"_kind":"ref", "val":"a-002b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Return Air Temp", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"RAT"}},
{"id":{"_kind":"ref", "val":"a-002c"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Return Fan Speed", "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "speed":{"_kind":"marker"}, "tz":"Denver", "unit":"%", "custom":{"description":"RF VFD Speed"}},
{"id":{"_kind":"ref", "val":"a-002d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Return Fan Status", "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF Status"}},
{"id":{"_kind":"ref", "val":"a-002e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Air Fan S/S Command", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF VFD S/S", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-002f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Air Humidity", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%RH", "custom":{"description":"Supply %RH", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0030"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Air Humidity Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"%RH", "custom":{"description":"Supply %RH SP", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0031"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Air Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"Duct Static", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0032"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Air Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"DSP_SP_Curr_Value", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0033"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"SAT", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0034"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Air Temp Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"DAT_SP", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0035"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF Status", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0036"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Zone Air Static Pressure", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building DP"}},
{"id":{"_kind":"ref", "val":"a-0037"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Zone Air Static Pressure Setpoint", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building Static_SP"}},
{"id":{"_kind":"ref", "val":"a-0038"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-3 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0020"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Mode_Occ"}},
{"id":{"_kind":"ref", "val":"a-0039"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"a-07b8"}, "dis":"Alpha Airside AHU-4", "dualDuct":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "vavZone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-003a"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Chilled Water Valve", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Clg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-003b"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Cold Deck Air Temp", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Cold Deck SAT"}},
{"id":{"_kind":"ref", "val":"a-003c"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Cold Deck Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Clg SAT SP"}},
{"id":{"_kind":"ref", "val":"a-003d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Discharge Fan Speed", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "speed":{"_kind":"marker"}, "tz":"Denver", "unit":"%", "custom":{"description":"SF_VFD_Curr_Speed", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-003e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Hot Deck Air Temp", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Hot Deck SAT"}},
{"id":{"_kind":"ref", "val":"a-003f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Hot Deck Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Htg SAT SP"}},
{"id":{"_kind":"ref", "val":"a-0040"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0039"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Htg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0041"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Mixed Air Temp", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"MAT"}},
{"id":{"_kind":"ref", "val":"a-0042"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Outside Air Damper", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Econ_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0043"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Outside Air Temp", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"dryBulb":{"_kind":"marker"}, "description":"OAT"}},
{"id":{"_kind":"ref", "val":"a-0044"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Relief Air Damper", "equipRef":{"_kind":"ref", "val":"a-0039"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Relief Signal"}},
{"id":{"_kind":"ref", "val":"a-0045"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Relief Air Fan S/S Command", "equipRef":{"_kind":"ref", "val":"a-0039"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF VFD S/S", "relief":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0046"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Relief Fan Status", "equipRef":{"_kind":"ref", "val":"a-0039"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF Status", "relief":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0047"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Return Air Temp", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"RAT"}},
{"id":{"_kind":"ref", "val":"a-0048"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Supply Air Fan S/S Command", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF VFD S/S", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0049"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Supply Air Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"Duct Static", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-004a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Supply Air Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"DSP_SP_Curr_Value", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-004b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF Status", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-004c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Zone Air Static Pressure", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building Static Reading"}},
{"id":{"_kind":"ref", "val":"a-004d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Zone Air Static Pressure", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building Static Sensor"}},
{"id":{"_kind":"ref", "val":"a-004e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Zone Air Static Pressure Setpoint", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building Static_SP"}},
{"id":{"_kind":"ref", "val":"a-004f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"IT Room Temp"}},
{"id":{"_kind":"ref", "val":"a-0050"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-4 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0039"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Mode_Occ"}},
{"id":{"_kind":"ref", "val":"a-0051"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"a-07b8"}, "dis":"Alpha Airside AHU-5", "dualDuct":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "vavZone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0052"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Chilled Water Valve", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Clg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-0053"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Cold Deck Air Temp", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Cold Deck SAT"}},
{"id":{"_kind":"ref", "val":"a-0054"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Cold Deck Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Clg SAT SP"}},
{"id":{"_kind":"ref", "val":"a-0055"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Discharge Fan Speed", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "speed":{"_kind":"marker"}, "tz":"Denver", "unit":"%", "custom":{"description":"SF_VFD_Curr_Speed", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0056"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Discharge Fan Speed", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "speed":{"_kind":"marker"}, "tz":"Denver", "unit":"%", "custom":{"description":"SF VFD Signal", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0057"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Hot Deck Air Temp", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Hot Deck SAT"}},
{"id":{"_kind":"ref", "val":"a-0058"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Hot Deck Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Htg SAT SP"}},
{"id":{"_kind":"ref", "val":"a-0059"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0051"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Htg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-005a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0051"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Htg_Valve_Cmd"}},
{"id":{"_kind":"ref", "val":"a-005b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Mixed Air Temp", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"MAT"}},
{"id":{"_kind":"ref", "val":"a-005c"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Outside Air Damper Cmd", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Econ_Cmd"}},
{"id":{"_kind":"ref", "val":"a-005d"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Outside Air Damper Signal", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"OSA Damper Signal"}},
{"id":{"_kind":"ref", "val":"a-005e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Outside Air Temp", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"dryBulb":{"_kind":"marker"}, "description":"OAT"}},
{"id":{"_kind":"ref", "val":"a-005f"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Relief Air Damper", "equipRef":{"_kind":"ref", "val":"a-0051"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Relief Signal"}},
{"id":{"_kind":"ref", "val":"a-0060"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Return Air Damper Signal", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Rtn Damper Signal"}},
{"id":{"_kind":"ref", "val":"a-0061"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Return Air Fan S/S Command", "equipRef":{"_kind":"ref", "val":"a-0051"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF VFD S/S"}},
{"id":{"_kind":"ref", "val":"a-0062"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Return Air Temp", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"RAT"}},
{"id":{"_kind":"ref", "val":"a-0063"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Return Fan Status", "equipRef":{"_kind":"ref", "val":"a-0051"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"RF Status"}},
{"id":{"_kind":"ref", "val":"a-0064"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Supply Air Fan S/S Command", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF VFD S/S", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0065"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Supply Air Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"Duct Static", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0066"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Supply Air Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "custom":{"description":"DSP_SP_Curr_Value", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0067"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"SF Status", "supply":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"a-0068"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Zone Air Static Pressure", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building DP"}},
{"id":{"_kind":"ref", "val":"a-0069"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Zone Air Static Pressure Setpoint", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"inH\u2082O", "zone":{"_kind":"marker"}, "custom":{"description":"Building Static_SP"}},
{"id":{"_kind":"ref", "val":"a-006a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside AHU-5 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0051"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Mode_Occ"}},
{"id":{"_kind":"ref", "val":"a-006b"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-1", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-006c"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-006b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-006d"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-006b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-006e"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-006b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-006f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-006b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0070"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-006b"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0071"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-006b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0072"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-006b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0073"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-006b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0074"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-006b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0075"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-006b"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0076"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-006b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0077"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-006b"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0078"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-1 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-006b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0079"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-10", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-007a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0079"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-007b"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0079"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-007c"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0079"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-007d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0079"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-007e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0079"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-007f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0079"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0080"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0079"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0081"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0079"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0082"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0079"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0083"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0079"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0084"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0079"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0085"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0079"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0086"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-10 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0079"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0087"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-11", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0088"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0087"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0089"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0087"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-008a"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0087"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-008b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0087"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-008c"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0087"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-008d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0087"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-008e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0087"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-008f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0087"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0090"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0087"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0091"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0087"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0092"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0087"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0093"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0087"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0094"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-11 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0087"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0095"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-12", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0096"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0095"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0097"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0095"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0098"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0095"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0099"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0095"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-009a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0095"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-009b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0095"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-009c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0095"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-009d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0095"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-009e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0095"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-009f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0095"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00a0"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0095"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-00a1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0095"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-00a2"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-12 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0095"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-00a3"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-13", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-00a4"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-00a5"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-00a6"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-00a7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-00a3"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-00a8"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-00a9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-00aa"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-00ab"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-00ac"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00ad"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00ae"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-00af"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-00b0"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-13 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-00a3"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-00b1"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-14", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-00b2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-00b3"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-00b4"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-00b5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-00b1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-00b6"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-00b7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-00b8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-00b9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-00ba"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00bb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00bc"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-00bd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-00be"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-14 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-00b1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-00bf"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-2", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-00c0"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-00c1"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-00c2"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-00c3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-00bf"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-00c4"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-00c5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-00c6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-00c7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-00c8"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00c9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00ca"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-00cb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-00cc"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-2 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-00bf"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-00cd"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-3", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-00ce"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-00cf"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-00d0"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-00d1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-00cd"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-00d2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-00d3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-00d4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-00d5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-00d6"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00d7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00d8"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-00d9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-00da"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-3 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-00cd"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-00db"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-4", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-00dc"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00db"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-00dd"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00db"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-00de"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00db"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-00df"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-00db"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-00e0"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00db"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-00e1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00db"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-00e2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00db"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-00e3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-00db"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-00e4"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00db"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00e5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00db"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00e6"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00db"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-00e7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00db"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-00e8"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-4 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-00db"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-00e9"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-5", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-00ea"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-00eb"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-00ec"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-00ed"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-00e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-00ee"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-00ef"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-00f0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-00f1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-00f2"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00f3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-00f4"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-00f5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-00f6"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-5 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-00e9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-00f7"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-6", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-00f8"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-00f9"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-00fa"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-00fb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-00f7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-00fc"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-00fd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-00fe"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-00ff"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0100"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0101"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0102"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0103"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0104"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-6 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-00f7"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0105"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-7", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0106"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0105"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0107"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0105"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0108"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0105"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0109"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0105"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-010a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0105"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-010b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0105"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-010c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0105"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-010d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0105"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-010e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0105"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-010f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0105"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0110"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0105"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0111"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0105"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0112"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-7 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0105"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0113"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-8", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0114"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0115"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0116"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0117"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0118"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0113"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0119"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-011a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-011b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-011c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0113"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-011d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0113"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-011e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0113"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-011f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0113"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0120"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-8 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0113"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0121"}, "airRef":{"_kind":"ref", "val":"a-0039"}, "dis":"Alpha Airside DD 1-4-9", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0039"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0122"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0121"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0123"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0121"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0124"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0121"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0125"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0121"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0126"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0121"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0127"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0121"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0128"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0121"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0129"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0121"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-012a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0121"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-012b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0121"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-012c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0121"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-012d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0121"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-012e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-4-9 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0121"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-012f"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-1", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0130"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-012f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0131"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-012f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0132"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-012f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0133"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-012f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0134"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-012f"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0135"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-012f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0136"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-012f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0137"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-012f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0138"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-012f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0139"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-012f"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-013a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-012f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-013b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-012f"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-013c"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-1 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-012f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-013d"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-10", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-013e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-013d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-013f"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-013d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0140"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-013d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0141"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-013d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0142"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-013d"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0143"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-013d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0144"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-013d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0145"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-013d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0146"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-013d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0147"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-013d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0148"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-013d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0149"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-013d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-014a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-10 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-013d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-014b"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-11", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-014c"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-014b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-014d"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-014b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-014e"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-014b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-014f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-014b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0150"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-014b"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0151"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-014b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0152"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-014b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0153"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-014b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0154"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-014b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0155"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-014b"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0156"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-014b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0157"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-014b"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0158"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-11 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-014b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0159"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-12", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-015a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0159"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-015b"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0159"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-015c"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0159"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-015d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0159"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-015e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0159"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-015f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0159"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0160"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0159"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0161"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0159"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0162"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0159"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0163"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0159"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0164"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0159"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0165"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0159"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0166"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-12 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0159"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0167"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-13", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0168"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0167"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0169"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0167"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-016a"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0167"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-016b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0167"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-016c"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0167"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-016d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0167"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-016e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0167"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-016f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0167"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0170"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0167"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0171"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0167"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0172"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0167"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0173"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0167"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0174"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-13 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0167"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0175"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-14", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0176"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0175"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0177"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0175"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0178"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0175"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0179"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0175"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-017a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0175"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-017b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0175"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-017c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0175"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-017d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0175"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-017e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0175"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-017f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0175"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0180"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0175"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0181"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0175"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0182"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-14 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0175"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0183"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-15", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0184"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0183"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0185"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0183"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0186"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0183"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0187"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0183"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0188"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0183"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0189"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0183"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-018a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0183"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-018b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0183"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-018c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0183"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-018d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0183"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-018e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0183"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-018f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0183"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0190"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-15 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0183"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0191"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-16", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0192"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0191"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0193"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0191"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0194"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0191"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0195"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0191"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0196"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0191"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0197"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0191"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0198"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0191"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0199"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0191"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-019a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0191"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-019b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0191"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-019c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0191"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-019d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0191"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-019e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-16 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0191"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-019f"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-17", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-01a0"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-019f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-01a1"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-019f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-01a2"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-019f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-01a3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-019f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-01a4"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-019f"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-01a5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-019f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-01a6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-019f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-01a7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-019f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-01a8"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-019f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01a9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-019f"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01aa"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-019f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-01ab"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-019f"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-01ac"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-17 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-019f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-01ad"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-18", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-01ae"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-01af"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-01b0"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-01b1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-01ad"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-01b2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-01b3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-01b4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-01b5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-01b6"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01b7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01b8"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-01b9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-01ba"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-18 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-01ad"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-01bb"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-19", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-01bc"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-01bd"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-01be"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-01bf"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-01bb"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-01c0"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-01c1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-01c2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-01c3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-01c4"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01c5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01c6"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-01c7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-01c8"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-19 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-01bb"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-01c9"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-2", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-01ca"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-01cb"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-01cc"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-01cd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-01c9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-01ce"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-01cf"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-01d0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-01d1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-01d2"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01d3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01d4"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-01d5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-01d6"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-2 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-01c9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-01d7"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-3", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-01d8"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-01d9"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-01da"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-01db"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-01d7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-01dc"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-01dd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-01de"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-01df"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-01e0"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01e1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01e2"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-01e3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-01e4"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-3 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-01d7"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-01e5"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-4", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-01e6"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-01e7"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-01e8"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-01e9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-01e5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-01ea"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-01eb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-01ec"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-01ed"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-01ee"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01ef"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01f0"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-01f1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-01f2"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-4 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-01e5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-01f3"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-5", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-01f4"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-01f5"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-01f6"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-01f7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-01f3"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-01f8"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-01f9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-01fa"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-01fb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-01fc"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01fd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-01fe"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-01ff"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0200"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-5 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-01f3"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0201"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-6", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "fanPowered":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0202"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0201"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0203"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0201"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0204"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0201"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0205"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0201"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0206"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-0201"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0207"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-0201"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0208"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-0201"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0209"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0201"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-020a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0201"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-020b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0201"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-020c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0201"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-020d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0201"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-020e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-6 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0201"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-020f"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-7", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0210"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-020f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-0211"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-020f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0212"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-020f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0213"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-020f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0214"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-020f"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0215"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-020f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0216"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-020f"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0217"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-020f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0218"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-020f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0219"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-020f"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-021a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-020f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-021b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-020f"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-021c"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-7 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-020f"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-021d"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-8", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-021e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-021d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-021f"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-021d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-0220"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-021d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-0221"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-021d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0222"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-021d"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0223"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-021d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0224"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-021d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0225"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-021d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0226"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-021d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0227"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-021d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0228"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-021d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0229"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-021d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-022a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-8 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-021d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-022b"}, "airRef":{"_kind":"ref", "val":"a-0051"}, "dis":"Alpha Airside DD 1-5-9", "dualDuct":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0051"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-022c"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Cold Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-022b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Clg Dmpr Pos. %"}},
{"id":{"_kind":"ref", "val":"a-022d"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Cold Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-022b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 2 (Cold)"}},
{"id":{"_kind":"ref", "val":"a-022e"}, "air":{"_kind":"marker"}, "coldDeck":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Cold Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-022b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Cold"}},
{"id":{"_kind":"ref", "val":"a-022f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-022b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0230"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Hot Deck Air Damper", "equipRef":{"_kind":"ref", "val":"a-022b"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Htg Dmpr Cmnd 0-100"}},
{"id":{"_kind":"ref", "val":"a-0231"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Hot Deck Air Flow", "equipRef":{"_kind":"ref", "val":"a-022b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Airflow sensor 1 (Hot)"}},
{"id":{"_kind":"ref", "val":"a-0232"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Hot Deck Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"a-022b"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hotDeck":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow - Hot"}},
{"id":{"_kind":"ref", "val":"a-0233"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-022b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0234"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-022b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0235"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-022b"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0236"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-022b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0237"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-022b"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0238"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside DD 1-5-9 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-022b"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0239"}, "airRef":{"_kind":"ref", "val":"a-0020"}, "dis":"Alpha Airside EF-1", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}},
{"id":{"_kind":"ref", "val":"a-023a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside EF-1 Fan Status", "equipRef":{"_kind":"ref", "val":"a-0239"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"EF-1 Status"}},
{"id":{"_kind":"ref", "val":"a-023b"}, "airRef":{"_kind":"ref", "val":"a-0020"}, "dis":"Alpha Airside EF-2", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}},
{"id":{"_kind":"ref", "val":"a-023c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside EF-2 Fan Status", "equipRef":{"_kind":"ref", "val":"a-023b"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"EF-2 Status"}},
{"id":{"_kind":"ref", "val":"a-023d"}, "airRef":{"_kind":"ref", "val":"a-0020"}, "dis":"Alpha Airside EF-3", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}},
{"id":{"_kind":"ref", "val":"a-023e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside EF-3 Fan Status", "equipRef":{"_kind":"ref", "val":"a-023d"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"EF-3 Status"}},
{"id":{"_kind":"ref", "val":"a-023f"}, "airRef":{"_kind":"ref", "val":"a-0020"}, "dis":"Alpha Airside EF-4", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0020"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}},
{"id":{"_kind":"ref", "val":"a-0240"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside EF-4 Fan Status", "equipRef":{"_kind":"ref", "val":"a-023f"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "custom":{"description":"EF-4 Status"}},
{"id":{"_kind":"ref", "val":"a-0241"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-1", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0242"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0241"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-0243"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0241"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0244"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0241"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0245"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0241"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0246"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0241"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-0247"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0241"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0248"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0241"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0249"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0241"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-024a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0241"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-024b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0241"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-024c"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-1 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0241"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-024d"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-10", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-024e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-024d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-024f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-024d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0250"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-024d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0251"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-024d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0252"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-024d"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-0253"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-024d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0254"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-024d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0255"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-024d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0256"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-024d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0257"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-024d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0258"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-10 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-024d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0259"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-11", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-025a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0259"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-025b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0259"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-025c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0259"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-025d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0259"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-025e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0259"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-025f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0259"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0260"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0259"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0261"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0259"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0262"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0259"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0263"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0259"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0264"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-11 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0259"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0265"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-12", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0266"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0265"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-0267"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0265"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0268"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0265"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0269"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0265"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-026a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0265"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-026b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0265"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-026c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0265"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-026d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0265"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-026e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0265"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-026f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0265"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0270"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-12 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0265"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0271"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-13", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0272"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0271"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-0273"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0271"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0274"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0271"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0275"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0271"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0276"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0271"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-0277"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0271"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0278"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0271"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0279"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0271"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-027a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0271"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-027b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0271"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-027c"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-13 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0271"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-027d"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-14", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-027e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-027d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-027f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-027d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0280"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-027d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0281"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-027d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0282"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-027d"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-0283"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-027d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0284"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-027d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0285"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-027d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0286"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-027d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0287"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-027d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0288"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-14 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-027d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0289"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-15", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-028a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0289"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-028b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0289"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-028c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0289"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-028d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0289"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-028e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0289"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-028f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0289"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0290"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0289"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0291"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0289"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0292"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0289"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0293"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0289"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0294"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-15 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0289"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0295"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-16", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0296"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0295"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-0297"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0295"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0298"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0295"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0299"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0295"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-029a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0295"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-029b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0295"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-029c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0295"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-029d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0295"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-029e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0295"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-029f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0295"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02a0"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-16 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0295"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02a1"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-17", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02a2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02a1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02a3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02a1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02a4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02a1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02a5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02a1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02a6"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02a1"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02a7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02a1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02a8"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02a1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02a9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02a1"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02aa"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02a1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02ab"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02a1"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02ac"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-17 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02a1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02ad"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-18", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02ae"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02ad"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02af"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02ad"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02b0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02ad"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02b1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02ad"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02b2"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02ad"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02b3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02ad"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02b4"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02ad"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02b5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02ad"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02b6"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02ad"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02b7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02ad"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02b8"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-18 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02ad"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02b9"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-19", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02ba"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02b9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02bb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02b9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02bc"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02b9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02bd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02b9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02be"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02b9"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02bf"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02b9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02c0"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02b9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02c1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02b9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02c2"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02b9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02c3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02b9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02c4"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-19 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02b9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02c5"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-20", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02c6"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02c5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02c7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02c5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02c8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02c5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02c9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02c5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02ca"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02c5"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02cb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02c5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02cc"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02c5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02cd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02c5"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02ce"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02c5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02cf"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02c5"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02d0"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-20 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02c5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02d1"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-21", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02d2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02d1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02d3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02d1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02d4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02d1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02d5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02d1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02d6"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02d1"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02d7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02d1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02d8"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02d1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02d9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02d1"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02da"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02d1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02db"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02d1"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02dc"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-21 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02d1"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02dd"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-22", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02de"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02dd"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02df"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02dd"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02e0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02dd"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02e1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02dd"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02e2"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02dd"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02e3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02dd"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02e4"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02dd"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02e5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02dd"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02e6"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02dd"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02e7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02dd"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02e8"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-22 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02dd"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02e9"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-23", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02ea"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02eb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02ec"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02ed"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02ee"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02e9"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02ef"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02f0"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02e9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02f1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02e9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02f2"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02e9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02f3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02e9"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-02f4"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-23 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02e9"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-02f5"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-25", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-02f6"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02f5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-02f7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02f5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-02f8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02f5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-02f9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-02f5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-02fa"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-02f5"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-02fb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-02f5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-02fc"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02f5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02fd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02f5"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-02fe"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-02f5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-02ff"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-02f5"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0300"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-25 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-02f5"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0301"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-26", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0302"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0301"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-0303"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0301"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0304"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0301"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0305"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0301"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0306"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0301"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-0307"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0301"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0308"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0301"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0309"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0301"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-030a"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0301"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-030b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0301"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-030c"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-26 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0301"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-030d"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-27", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-030e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-030d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-030f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-030d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0310"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-030d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0311"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-030d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0312"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-030d"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-0313"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-030d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0314"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-030d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0315"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-030d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0316"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-030d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0317"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-030d"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0318"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-27 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-030d"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0319"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-28", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-031a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0319"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-031b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0319"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-031c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0319"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-031d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0319"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-031e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0319"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-031f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0319"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-0320"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0319"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0321"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0319"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-0322"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0319"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-0323"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0319"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0324"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-28 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0319"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0325"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-29", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0326"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0325"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-0327"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0325"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0328"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0325"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0329"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0325"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-032a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0325"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
{"id":{"_kind":"ref", "val":"a-032b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Zone Air Temp", "equipRef":{"_kind":"ref", "val":"a-0325"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Space Temperature"}},
{"id":{"_kind":"ref", "val":"a-032c"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Zone Air Temp Occ Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0325"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Clg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-032d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Zone Air Temp Occ Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0325"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "occ":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied Htg Setpoint"}},
{"id":{"_kind":"ref", "val":"a-032e"}, "air":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Cooling Setpoint", "equipRef":{"_kind":"ref", "val":"a-0325"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Clg Sp"}},
{"id":{"_kind":"ref", "val":"a-032f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Heating Setpoint", "equipRef":{"_kind":"ref", "val":"a-0325"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "unocc":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"description":"Unoccupied Htg Sp"}},
{"id":{"_kind":"ref", "val":"a-0330"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-29 Zone Occupancy Mode", "equipRef":{"_kind":"ref", "val":"a-0325"}, "his":{"_kind":"marker"}, "hisMode":"cov", "kind":"Bool", "occupied":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "zone":{"_kind":"marker"}, "custom":{"description":"Occupied status"}},
{"id":{"_kind":"ref", "val":"a-0331"}, "airRef":{"_kind":"ref", "val":"a-0001"}, "dis":"Alpha Airside VAV 1-2-3", "equip":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0001"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"a-07da"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"a-0332"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-3 Air Damper", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0331"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "custom":{"description":"Damper Command"}},
{"id":{"_kind":"ref", "val":"a-0333"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-3 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0331"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Current Airflow"}},
{"id":{"_kind":"ref", "val":"a-0334"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-3 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0331"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "sp":{"_kind":"marker"}, "tz":"Denver", "unit":"cfm", "custom":{"description":"Desired Airflow"}},
{"id":{"_kind":"ref", "val":"a-0335"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-3 Discharge Air Temp", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"a-0331"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "temp":{"_kind":"marker"}, "tz":"Denver", "unit":"\u00b0F", "custom":{"description":"Discharge Air Temp"}},
{"id":{"_kind":"ref", "val":"a-0336"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Alpha Airside VAV 1-2-3 Hot Water Valve", "equipRef":{"_kind":"ref", "val":"a-0331"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"a-0000"}, "tz":"Denver", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"description":"Heating Valve Signal"}},
