{
"_kind": "grid",
"meta": {"ver":"3.0", "numPoints":914, "numSpaces":8, "anonymized":{"_kind":"marker"}, "numWeathers":4, "numEquips":149, "donatedBy":"Sitton", "doc":"Hospital with steam, hot water, chilled water central plants."},
"cols": [
{"name":"id"},
{"name":"ahu"},
{"name":"air"},
{"name":"airCooling"},
{"name":"airRef"},
{"name":"area"},
{"name":"boiler"},
{"name":"bypass"},
{"name":"chilled"},
{"name":"chilledWaterCooling"},
{"name":"chilledWaterRef"},
{"name":"chiller"},
{"name":"cmd"},
{"name":"computed"},
{"name":"cool"},
{"name":"cooling"},
{"name":"cur"},
{"name":"damper"},
{"name":"daytime"},
{"name":"delta"},
{"name":"directZone"},
{"name":"dis"},
{"name":"discharge"},
{"name":"domestic"},
{"name":"effective"},
{"name":"elecHeating"},
{"name":"enable"},
{"name":"entering"},
{"name":"enum"},
{"name":"equip"},
{"name":"equipRef"},
{"name":"exhaust"},
{"name":"fan"},
{"name":"fanPowered"},
{"name":"fcu"},
{"name":"flow"},
{"name":"geoAddr"},
{"name":"geoCity"},
{"name":"geoCoord"},
{"name":"geoCountry"},
{"name":"geoCounty"},
{"name":"geoPostalCode"},
{"name":"geoState"},
{"name":"geoStreet"},
{"name":"heat"},
{"name":"heating"},
{"name":"his"},
{"name":"hot"},
{"name":"hotWaterHeating"},
{"name":"hotWaterRef"},
{"name":"humidifier"},
{"name":"humidity"},
{"name":"hvac"},
{"name":"kind"},
{"name":"leaving"},
{"name":"maxVal"},
{"name":"minVal"},
{"name":"mixed"},
{"name":"outside"},
{"name":"plant"},
{"name":"primaryLoop"},
{"name":"point"},
{"name":"pointFunction"},
{"name":"pressure"},
{"name":"primaryFunction"},
{"name":"pump"},
{"name":"return"},
{"name":"rtu"},
{"name":"run"},
{"name":"sensor"},
{"name":"singleDuct"},
{"name":"site"},
{"name":"siteRef"},
{"name":"sp"},
{"name":"space"},
{"name":"spaceRef"},
{"name":"speed"},
{"name":"steam"},
{"name":"temp"},
{"name":"thermostat"},
{"name":"tz"},
{"name":"unit"},
{"name":"valve"},
{"name":"vav"},
{"name":"vavZone"},
{"name":"water"},
{"name":"weather"},
{"name":"weatherCond"},
{"name":"weatherStationRef"},
{"name":"weatherStation"},
{"name":"yearBuilt"},
{"name":"zone"},
{"name":"custom"}
],
"rows":[
{"id":{"_kind":"ref", "val":"b-0000"}, "area":{"_kind":"number", "val":78000, "unit":"ft\u00b2"}, "dis":"Bravo", "geoAddr":"123 Some Rd, Fort Wayne, IN 46900", "geoCity":"Fort Wayne", "geoCountry":"US", "geoCounty":"US", "geoPostalCode":"46900", "geoState":"IN", "geoStreet":"123 Some Rd", "primaryFunction":"Hospital (General Medical & Surgical)", "site":{"_kind":"marker"}, "tz":"Chicago", "weatherStationRef":{"_kind":"ref", "val":"b-042f"}, "yearBuilt":2000, "custom":{"elecFreq":{"_kind":"number", "val":60, "unit":"Hz"}}},
{"id":{"_kind":"ref", "val":"b-0001"}, "chilledWaterCooling":{"_kind":"marker"}, "dis":"Bravo BCU-1", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "bcu":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0002"}, "chilled":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-1 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"predictionConf":0.31259757180034364, "sourcePointName":"ChwVlvOR_value", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0003"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo BCU-1 Mixed Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.28394372966813813, "sourcePointName":"MadOR_value", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0004"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-1 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.7893816782198223, "sourcePointName":"DAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0005"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-1 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"predictionConf":0.6720981954640639, "sourcePointName":"SpaceTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0006"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-1 Zone Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-0001"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":327, "minVal":-273, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0007"}, "chilledWaterCooling":{"_kind":"marker"}, "dis":"Bravo BCU-2", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "bcu":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0008"}, "chilled":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-2 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-0007"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"ChwVlvOR_value", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0009"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo BCU-2 Mixed Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-0007"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"MadOR_value", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-000a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-2 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0007"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-000b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-2 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0007"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SpaceTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-000c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo BCU-2 Zone Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-0007"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":327, "minVal":-273, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-000d"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-000d"}, "dis":"Bravo BCUs", "siteRef":{"_kind":"ref", "val":"b-0000"}, "space":{"_kind":"marker"}, "custom":{"equipType":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-000e"}, "boiler":{"_kind":"marker"}, "dis":"Bravo Boiler 1", "equip":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "custom":{"designSource":"Drawings", "designHotWaterPower":{"_kind":"number", "val":4200, "unit":"MMBTU/h"}, "designMake":"Bryan Boiler", "designModel":"RV-500W"}},
{"id":{"_kind":"ref", "val":"b-000f"}, "boiler":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Boiler 1 Boiler Status", "equipRef":{"_kind":"ref", "val":"b-000e"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "tz":"Chicago", "custom":{"sourcePointName":"HwBlr1Sts", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0010"}, "boiler":{"_kind":"marker"}, "dis":"Bravo Boiler 2", "equip":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "custom":{"designSource":"Drawings", "designHotWaterPower":{"_kind":"number", "val":4200, "unit":"MMBTU/h"}, "designMake":"Bryan Boiler", "designModel":"RV-500W"}},
{"id":{"_kind":"ref", "val":"b-0011"}, "boiler":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Boiler 2 Boiler Status", "equipRef":{"_kind":"ref", "val":"b-0010"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "tz":"Chicago", "custom":{"sourcePointName":"HwBlr2Sts", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0012"}, "dis":"Bravo Boiler Plant", "equip":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "plant":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "water":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-0013"}, "cur":{"_kind":"marker"}, "dis":"Bravo Boiler Plant Domestic Hot Water Leaving Temperature Setpoint", "domestic":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0012"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"sourcePointName":"HwSp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0014"}, "cur":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "dis":"Bravo Boiler Plant Heating Hot Water Differential Pressure Setpoint", "equipRef":{"_kind":"ref", "val":"b-0012"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "tz":"Chicago", "unit":"psi", "water":{"_kind":"marker"}, "custom":{"sourcePointName":"HWDifSP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0015"}, "cur":{"_kind":"marker"}, "dis":"Bravo Boiler Plant Heating Hot Water Return Temperature", "equipRef":{"_kind":"ref", "val":"b-0012"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"sourcePointName":"HWRTEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0016"}, "cur":{"_kind":"marker"}, "dis":"Bravo Boiler Plant Heating Hot Water Supply Temperature", "equipRef":{"_kind":"ref", "val":"b-0012"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"sourcePointName":"HWSTEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0017"}, "dis":"Bravo CHW System", "siteRef":{"_kind":"ref", "val":"b-0000"}, "space":{"_kind":"marker"}, "custom":{"equipType":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0018"}, "chilled":{"_kind":"marker"}, "dis":"Bravo CHWP-1", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "water":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-0019"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo CHWP-1 Chilled Water Pump Enable", "enum":"Stop,Running", "equipRef":{"_kind":"ref", "val":"b-0018"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "water":{"_kind":"marker"}, "custom":{"poinTags":"point and chilled and water and cmd and pump", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-001a"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo CHWP-1 Chilled Water Pump VFD Speed", "equipRef":{"_kind":"ref", "val":"b-0018"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "water":{"_kind":"marker"}, "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-07-14T01:00:03.512-04:00", "tz":"New_York"}, "precision":2, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-001b"}, "chilled":{"_kind":"marker"}, "dis":"Bravo CHWP-2", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "water":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-001c"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo CHWP-2 Chilled Water Pump Enable", "enum":"Stop,Running", "equipRef":{"_kind":"ref", "val":"b-001b"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "water":{"_kind":"marker"}, "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-001d"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo CHWP-2 Chilled Water Pump VFD Speed", "equipRef":{"_kind":"ref", "val":"b-001b"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "water":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-001e"}, "chilled":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "plant":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "water":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-001f"}, "cmd":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant AHU Cooling Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"sourcePointName":"AHUClgEnable", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0020"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant AHU Heating Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-001e"}, "heating":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"sourcePointName":"AHUHtgEnable", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0021"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant CV-1 Valve Signal (HHW)", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "maxVal":100, "minVal":0, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0022"}, "bypass":{"_kind":"marker"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant CV-2 Valve Signal (Bypass Valve)", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":100, "minVal":0, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "signal":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0023"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant CV-3 Valve Signal", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":100, "minVal":0, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"precision":0, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "signal":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0024"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant CV-4 Valve Signal", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":100, "minVal":0, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"precision":0, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "signal":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0025"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant Chilled Water Differential Pressure", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"psi", "water":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "pointType":"", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0026"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant Chilled Water Differential Pressure Setpoint", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "primaryLoop":{"_kind":"marker"}, "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"psi", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.3397244142906628, "sourcePointName":"ChwDifSP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0027"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant Chilled Water Entering Temperature", "entering":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "primaryLoop":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.787900067809321, "sourcePointName":"CHWRTEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0028"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant Chilled Water Leaving Temperature", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "primaryLoop":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.787900067809321, "sourcePointName":"ChwsTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0029"}, "dis":"Bravo Chilled Water Plant Chilled Water dT (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-12T01:00:04.793-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-002a"}, "chiller":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chilled Water Plant Chiller Status", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"predictionConf":0.15013386549340826, "sourcePointName":"RunSTATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-002b"}, "dis":"Bravo Chilled Water Plant Efficiency (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-001e"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"kW/ton", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-002c"}, "airCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"b-001e"}, "chiller":{"_kind":"marker"}, "dis":"Bravo Chiller 1", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "custom":{"designElecPower":{"_kind":"number", "val":180, "unit":"kW"}, "designEfficiency":{"_kind":"number", "val":10.6, "unit":"EER"}, "designSource":"Drawings", "designChilledWaterPower":{"_kind":"number", "val":160, "unit":"tonref"}, "designChilledWaterLeavingTemp":{"_kind":"number", "val":44, "unit":"\u00b0F"}, "designMake":"Mcquay", "designChilledWaterEnteringTemp":{"_kind":"number", "val":58, "unit":"\u00b0F"}, "designChilledWaterDeltaPressure":{"_kind":"number", "val":18.61, "unit":"psi"}, "designModel":"AGS-160C", "designChilledWaterFlow":{"_kind":"number", "val":275, "unit":"gal/min"}}},
{"id":{"_kind":"ref", "val":"b-002d"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 1 Chilled Water Entering Temperature", "entering":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-002c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.38428817764444545, "sourcePointName":"CH1_EntChwTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-002e"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 1 Chilled Water Leaving Temperature", "equipRef":{"_kind":"ref", "val":"b-002c"}, "his":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.34916172794461753, "sourcePointName":"CH1_LeavChwTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-002f"}, "dis":"Bravo Chiller 1 Chilled Water dT (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-002c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-12T01:00:04.793-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0030"}, "chilled":{"_kind":"marker"}, "chiller":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 1 Chiller 1 Setpoint", "equipRef":{"_kind":"ref", "val":"b-002c"}, "his":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.42372423437084655, "sourcePointName":"CH1_CHW_SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0031"}, "chiller":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 1 Chiller Act. Capacity", "equipRef":{"_kind":"ref", "val":"b-002c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"%", "custom":{"act":{"_kind":"marker"}, "precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}, "capacity":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0032"}, "chiller":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 1 Chiller Enable", "equipRef":{"_kind":"ref", "val":"b-002c"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"predictionConf":0.2769995097894551, "sourcePointName":"CH1_Clr1Cmd", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0033"}, "chiller":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 1 Chiller Status", "equipRef":{"_kind":"ref", "val":"b-002c"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"predictionConf":0.33026119584467384, "sourcePointName":"CH1_ChlrSts", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0034"}, "airCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"b-001e"}, "chiller":{"_kind":"marker"}, "dis":"Bravo Chiller 2", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "custom":{"designElecPower":{"_kind":"number", "val":180, "unit":"kW"}, "designEfficiency":{"_kind":"number", "val":10.6, "unit":"EER"}, "designSource":"Drawings", "designChilledWaterPower":{"_kind":"number", "val":160, "unit":"tonref"}, "designChilledWaterLeavingTemp":{"_kind":"number", "val":44, "unit":"\u00b0F"}, "designMake":"Mcquay", "designChilledWaterEnteringTemp":{"_kind":"number", "val":58, "unit":"\u00b0F"}, "designChilledWaterDeltaPressure":{"_kind":"number", "val":18.61, "unit":"psi"}, "designModel":"AGS-160C", "designChilledWaterFlow":{"_kind":"number", "val":275, "unit":"gal/min"}}},
{"id":{"_kind":"ref", "val":"b-0035"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 2 Chilled Water Entering Temperature", "entering":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0034"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.38428817764444545, "sourcePointName":"CH2_EntChwTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0036"}, "chilled":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 2 Chilled Water Leaving Temperature", "equipRef":{"_kind":"ref", "val":"b-0034"}, "his":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.34916172794461753, "sourcePointName":"CH2_LeavChwTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0037"}, "dis":"Bravo Chiller 2 Chilled Water dT (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-0034"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-12T01:00:04.793-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0038"}, "chilled":{"_kind":"marker"}, "chiller":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 2 Chiller 2 Setpoint", "equipRef":{"_kind":"ref", "val":"b-0034"}, "his":{"_kind":"marker"}, "kind":"Number", "leaving":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "water":{"_kind":"marker"}, "custom":{"predictionConf":0.42372423437084655, "sourcePointName":"CH2_CHW_SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0039"}, "chiller":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 2 Chiller Act. Capacity", "equipRef":{"_kind":"ref", "val":"b-0034"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "unit":"%", "custom":{"act":{"_kind":"marker"}, "precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}, "capacity":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-003a"}, "chiller":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 2 Chiller Enable", "equipRef":{"_kind":"ref", "val":"b-0034"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"predictionConf":0.2769995097894551, "sourcePointName":"CH2_Clr1Cmd", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-003b"}, "chiller":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Chiller 2 Chiller Status", "equipRef":{"_kind":"ref", "val":"b-0034"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0017"}, "tz":"Chicago", "custom":{"predictionConf":0.33026119584467384, "sourcePointName":"CH2_ChlrSts", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-003c"}, "dis":"Bravo EF-1", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-003d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-1 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-003c"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-003e"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-1 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-003c"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-003f"}, "dis":"Bravo EF-10", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0040"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-10 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-003f"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0041"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-10 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-003f"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-06-23T01:00:04.326-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0042"}, "dis":"Bravo EF-11", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0043"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-11 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0042"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0044"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-11 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0042"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.945-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0045"}, "dis":"Bravo EF-12", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0046"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-12 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0045"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0047"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-12 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0045"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0048"}, "dis":"Bravo EF-13", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0049"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-13 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0048"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-004a"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-13 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0048"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-004b"}, "dis":"Bravo EF-14", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-004c"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-14 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-004b"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-004d"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-14 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-004b"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-004e"}, "dis":"Bravo EF-15", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-004f"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-15 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-004e"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0050"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-15 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-004e"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0051"}, "dis":"Bravo EF-16", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0052"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-16 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0051"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0053"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-16 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0051"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0054"}, "dis":"Bravo EF-17", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0055"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-17 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0054"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0056"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-17 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0054"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.945-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0057"}, "dis":"Bravo EF-18", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0058"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-18 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "enum":"STOP,On", "equipRef":{"_kind":"ref", "val":"b-0057"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0059"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-18 Exhaust Fan Status", "enum":"stateNul,Off,RUNNING", "equipRef":{"_kind":"ref", "val":"b-0057"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-005a"}, "dis":"Bravo EF-19", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-005b"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-19 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "enum":"STOP,On", "equipRef":{"_kind":"ref", "val":"b-005a"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-005c"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-19 Exhaust Fan Status", "enum":"stateNul,Off,RUNNING", "equipRef":{"_kind":"ref", "val":"b-005a"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-005d"}, "dis":"Bravo EF-2", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-005e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-2 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-005d"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-005f"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-2 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-005d"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.945-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0060"}, "dis":"Bravo EF-20", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0061"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-20 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0060"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0062"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-20 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0060"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.945-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0063"}, "dis":"Bravo EF-21", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0064"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-21 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "enum":"STOP,On", "equipRef":{"_kind":"ref", "val":"b-0063"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0065"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-21 Exhaust Fan Status", "enum":"stateNul,Off,RUNNING", "equipRef":{"_kind":"ref", "val":"b-0063"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0066"}, "dis":"Bravo EF-22", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0067"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-22 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "enum":"STOP,On", "equipRef":{"_kind":"ref", "val":"b-0066"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0068"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-22 Exhaust Fan Status", "enum":"stateNul,Off,RUNNING", "equipRef":{"_kind":"ref", "val":"b-0066"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0069"}, "dis":"Bravo EF-23", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-006a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-23 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0069"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EF23SS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-006b"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-23 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0069"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EF23Status", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-006c"}, "dis":"Bravo EF-24", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-006d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-24 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-006c"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-006e"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-24 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-006c"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-006f"}, "dis":"Bravo EF-25", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0070"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-25 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "enum":"STOP,On", "equipRef":{"_kind":"ref", "val":"b-006f"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0071"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-25 Exhaust Fan Status", "enum":"stateNul,Off,RUNNING", "equipRef":{"_kind":"ref", "val":"b-006f"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0072"}, "dis":"Bravo EF-26", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0073"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-26 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0072"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0074"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-26 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0072"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFStatus", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0075"}, "dis":"Bravo EF-27", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0076"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-27 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0075"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0077"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-27 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0075"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFStatus", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0078"}, "dis":"Bravo EF-28", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0079"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-28 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0078"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EF28Status", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-007a"}, "dis":"Bravo EF-3", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-007b"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-3 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-007a"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-007c"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-3 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-007a"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFStatus", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-007d"}, "dis":"Bravo EF-4", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-007e"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-4 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-007d"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-007f"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-4 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-007d"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.945-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0080"}, "dis":"Bravo EF-5", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0081"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-5 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0080"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0082"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-5 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0080"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0083"}, "dis":"Bravo EF-6", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0084"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-6 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0083"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0085"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-6 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0083"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-05-28T01:00:09.102-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0086"}, "dis":"Bravo EF-7", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-0087"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-7 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0086"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0088"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-7 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0086"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.929-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0089"}, "dis":"Bravo EF-8", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-008a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-8 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0089"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-008b"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-8 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-0089"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-11T13:56:25.945-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-008c"}, "dis":"Bravo EF-9", "equip":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}},
{"id":{"_kind":"ref", "val":"b-008d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-9 Exhaust Fan Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-008c"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"sourcePointName":"EFSS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-008e"}, "cur":{"_kind":"marker"}, "dis":"Bravo EF-9 Exhaust Fan Status", "equipRef":{"_kind":"ref", "val":"b-008c"}, "exhaust":{"_kind":"marker"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a4"}, "tz":"Chicago", "custom":{"dataSyncDownSince":{"_kind":"dateTime", "val":"2020-07-02T01:00:04.305-04:00", "tz":"New_York"}, "sourcePointName":"EFStatus", "dataSyncType":"error", "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-008f"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"b-001e"}, "directZone":{"_kind":"marker"}, "dis":"Bravo FCU-1", "elecHeating":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "fcu":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "thermostat":{"_kind":"marker"}, "zone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-0090"}, "chilled":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-1 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-008f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"ChwVlv", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0091"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-1 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-008f"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"precision":0, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0092"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-1 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-008f"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SpcTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0093"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-1 Zone Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-008f"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":327, "minVal":-273, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0094"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"b-001e"}, "directZone":{"_kind":"marker"}, "dis":"Bravo FCU-2", "elecHeating":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "fcu":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "thermostat":{"_kind":"marker"}, "zone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-0095"}, "chilled":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-2 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-0094"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"ChwVlv", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0096"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-2 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0094"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"precision":0, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0097"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-2 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0094"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SpcTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0098"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-2 Zone Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-0094"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":327, "minVal":-273, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0099"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"b-001e"}, "directZone":{"_kind":"marker"}, "dis":"Bravo FCU-3", "elecHeating":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "fcu":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "thermostat":{"_kind":"marker"}, "zone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-009a"}, "chilled":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-3 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-0099"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"ChwVlv", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-009b"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-3 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0099"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"precision":0, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-009c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-3 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0099"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SpcTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-009d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-3 Zone Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-0099"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":327, "minVal":-273, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-009e"}, "chilledWaterCooling":{"_kind":"marker"}, "chilledWaterRef":{"_kind":"ref", "val":"b-001e"}, "directZone":{"_kind":"marker"}, "dis":"Bravo FCU-4", "elecHeating":{"_kind":"marker"}, "equip":{"_kind":"marker"}, "fcu":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "thermostat":{"_kind":"marker"}, "zone":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-009f"}, "chilled":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-4 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-009e"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"ChwVlv", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a0"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-4 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-009e"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"precision":0, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-4 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-009e"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SpcTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo FCU-4 Zone Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-009e"}, "his":{"_kind":"marker"}, "kind":"Number", "maxVal":327, "minVal":-273, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-00a3"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a3"}, "dis":"Bravo FCUs", "siteRef":{"_kind":"ref", "val":"b-0000"}, "space":{"_kind":"marker"}, "custom":{"equipType":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a4"}, "dis":"Bravo Fans", "siteRef":{"_kind":"ref", "val":"b-0000"}, "space":{"_kind":"marker"}, "custom":{"equipType":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a5"}, "dis":"Bravo HHW Pump 1", "equip":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "water":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-00a6"}, "cur":{"_kind":"marker"}, "dis":"Bravo HHW Pump 1 HHW Pump Status", "enum":"false,true", "equipRef":{"_kind":"ref", "val":"b-00a5"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "tz":"Chicago", "water":{"_kind":"marker"}, "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}, "status":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a7"}, "cur":{"_kind":"marker"}, "dis":"Bravo HHW Pump 1 HHW Pump VFD Speed", "equipRef":{"_kind":"ref", "val":"b-00a5"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "water":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00a8"}, "dis":"Bravo HHW Pump 2", "equip":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "water":{"_kind":"marker"}},
{"id":{"_kind":"ref", "val":"b-00a9"}, "cur":{"_kind":"marker"}, "dis":"Bravo HHW Pump 2 HHW Pump Status", "enum":"false,true", "equipRef":{"_kind":"ref", "val":"b-00a8"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "tz":"Chicago", "water":{"_kind":"marker"}, "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}, "status":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00aa"}, "cur":{"_kind":"marker"}, "dis":"Bravo HHW Pump 2 HHW Pump VFD Speed", "equipRef":{"_kind":"ref", "val":"b-00a8"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-00ab"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "water":{"_kind":"marker"}, "custom":{"precision":2, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ab"}, "dis":"Bravo HW System", "siteRef":{"_kind":"ref", "val":"b-0000"}, "space":{"_kind":"marker"}, "custom":{"equipType":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ac"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "dis":"Bravo RTU-1", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "rtu":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "vavZone":{"_kind":"marker"}, "custom":{"designDischargeAirFlow":{"_kind":"number", "val":15300, "unit":"cfm"}, "steamHumidifier":{"_kind":"marker"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":65, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":145, "unit":"MMBTU/h"}, "designOutsideAirFlowMin":{"_kind":"number", "val":3500, "unit":"cfm"}, "designDischargeFanAirDeltaPressure":{"_kind":"number", "val":7.04, "unit":"inH\u2082O"}, "designSource":"Drawings", "designChilledWaterLeavingTemp":{"_kind":"number", "val":59, "unit":"\u00b0F"}, "designChilledWaterPower":{"_kind":"number", "val":722.3, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":24.1, "unit":"gal/min"}, "designChilledWaterFlow":{"_kind":"number", "val":96.4, "unit":"gal/min"}, "designReturnAirFlow":{"_kind":"number", "val":15300, "unit":"cfm"}, "designHotWaterEnteringTemp":{"_kind":"number", "val":75, "unit":"\u00b0F"}, "designOutsideAirFlow":{"_kind":"number", "val":15300, "unit":"cfm"}, "designReturnFanPower":{"_kind":"number", "val":15, "unit":"hp"}, "designChilledWaterEnteringTemp":{"_kind":"number", "val":44, "unit":"\u00b0F"}, "designDischargeFanPower":{"_kind":"number", "val":40, "unit":"hp"}, "designReturnFanAirDeltaPressure":{"_kind":"number", "val":1.66, "unit":"inH\u2082O"}}},
{"id":{"_kind":"ref", "val":"b-00ad"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-1 AHU Operation Mode", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"mode":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ae"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"CWV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00af"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-1 Exhaust Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"EAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b0"}, "dis":"Bravo RTU-1 Fan Power (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-04-09T01:00:02.664-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b1"}, "dis":"Bravo RTU-1 Heating/Cooling Load (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"BTU/h", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b2"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Humidifier Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"sourcePointName":"HUM_ENABLE", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b3"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Humidifier Output", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "steam":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"sourcePointName":"HUM VLV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b4"}, "cmd":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-1 Max Damper Position", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"max":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Min Outdoor Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"min":{"_kind":"marker"}, "sourcePointName":"MinOA_SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Min Outdoor Air Flow/10", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"min":{"_kind":"marker"}, "sourcePointName":"MIN OA CFM / 10", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-1 Minimum Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"Min OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "outsideMin":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Mixed Air Temperature", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"MAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00b9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Mixed Air Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"MAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ba"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-1 Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00bb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Outside Air Flow", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"OA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00bc"}, "dis":"Bravo RTU-1 Outside Air Percentage (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-04-09T01:00:02.656-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00bd"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-1 Percent Outside Air", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00be"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-1 Return Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"RET/REL DAMPER", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00bf"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Return Air Flow", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"RA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Return Air Humidity", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"RAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Return Air Temperature", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"RAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Return Fan Status", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"sourcePointName":"RF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Return Fan VFD Speed", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"ACT_OUTPUT_SPEED", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"SA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Air Humidity", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Air Humidity Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sp"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"Humidity SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Air Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"static":{"_kind":"marker"}, "sourcePointName":"Static Stpt", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Air Static Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"sourcePointName":"DISCH STATIC", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00c9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ca"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Air Temperature Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00cb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-1 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ac"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"sourcePointName":"SF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00cc"}, "dis":"Bravo RTU-1 TU Air Flow (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00cd"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-1 VAV Total Flow", "equipRef":{"_kind":"ref", "val":"b-00ac"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ce"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "dis":"Bravo RTU-2", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "rtu":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "vavZone":{"_kind":"marker"}, "custom":{"designDischargeAirFlow":{"_kind":"number", "val":30000, "unit":"cfm"}, "steamHumidifier":{"_kind":"marker"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":65, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":288, "unit":"MMBTU/h"}, "designOutsideAirFlowMin":{"_kind":"number", "val":6750, "unit":"cfm"}, "designDischargeFanAirDeltaPressure":{"_kind":"number", "val":6.4, "unit":"inH\u2082O"}, "designSource":"Drawings", "designChilledWaterLeavingTemp":{"_kind":"number", "val":59.2, "unit":"\u00b0F"}, "designChilledWaterPower":{"_kind":"number", "val":1225.8, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":48, "unit":"gal/min"}, "designChilledWaterFlow":{"_kind":"number", "val":160.9, "unit":"gal/min"}, "designReturnAirFlow":{"_kind":"number", "val":30000, "unit":"cfm"}, "designHotWaterEnteringTemp":{"_kind":"number", "val":75, "unit":"\u00b0F"}, "designOutsideAirFlow":{"_kind":"number", "val":30000, "unit":"cfm"}, "designReturnFanPower":{"_kind":"number", "val":25, "unit":"hp"}, "designChilledWaterEnteringTemp":{"_kind":"number", "val":44, "unit":"\u00b0F"}, "designDischargeFanPower":{"_kind":"number", "val":50, "unit":"hp"}, "designReturnFanAirDeltaPressure":{"_kind":"number", "val":1.62, "unit":"inH\u2082O"}}},
{"id":{"_kind":"ref", "val":"b-00cf"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-2 AHU Operation Mode", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"mode":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Calculated Outdoor Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.3970116854281743, "sourcePointName":"MinOA_SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d1"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"predictionConf":0.5846394026860828, "sourcePointName":"CWV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-2 Exhaust Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.6232903565384572, "sourcePointName":"EAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d3"}, "dis":"Bravo RTU-2 Fan Power (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-04-09T01:00:02.664-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d4"}, "dis":"Bravo RTU-2 Heating/Cooling Load (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"BTU/h", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d5"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Humidifier Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"predictionConf":0.2169429859073283, "sourcePointName":"HUM_ENABLE", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d6"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Humidifier Output", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "steam":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"predictionConf":0.7439557600414519, "sourcePointName":"HUM VLV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d7"}, "cmd":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-2 Max Damper Position", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"max":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Min OA Flow Setpoint", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.2305698711556413, "sourcePointName":"MINOASTPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "outsideMin":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00d9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Min Outdoor Air Flow", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.5591032698291575, "min":{"_kind":"marker"}, "sourcePointName":"MIN OA CFM / 10", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00da"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-2 Minimum Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7226466689139898, "sourcePointName":"Min OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "outsideMin":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00db"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Mixed Air Temperature", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.5092275130999935, "sourcePointName":"MAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00dc"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Mixed Air Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.41409123546331406, "sourcePointName":"MAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00dd"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-2 Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7395401248861597, "sourcePointName":"OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00de"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Outside Air Flow", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.7870789837941534, "sourcePointName":"OA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00df"}, "dis":"Bravo RTU-2 Outside Air Percentage (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-12T01:00:04.793-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e0"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-2 Percent Outside Air", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-2 Return Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.3561100767369028, "sourcePointName":"RET/REL DAMPER", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Return Air Flow", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.8263008623409421, "sourcePointName":"RA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Return Air Humidity", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7016271134196499, "sourcePointName":"RAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Return Air Temperature", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.5745623242771728, "sourcePointName":"RAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Return Fan Status", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"predictionConf":0.5721715629985896, "sourcePointName":"RF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Return Fan VFD Speed", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.13813130060214382, "sourcePointName":"ACT_OUTPUT_SPEED", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.7841375570046363, "sourcePointName":"SA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Air Humidity", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7933659564917551, "sourcePointName":"DAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00e9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Air Humidity Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sp"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7045004074770955, "sourcePointName":"Humidity SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ea"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Air Static Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"predictionConf":0.3539915786588711, "sourcePointName":"DISCH STATIC", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00eb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Air Static Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"predictionConf":0.48636472322277824, "sourcePointName":"Static Stpt", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ec"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.5598774100147106, "sourcePointName":"DAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ed"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Air Temperature Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.6936845307741977, "sourcePointName":"DAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ee"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00ce"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"predictionConf":0.6818756457191736, "sourcePointName":"SF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ef"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-2 Supply Fan VFD Speed", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.13813130060214382, "sourcePointName":"ACT_OUTPUT_SPEED", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f0"}, "dis":"Bravo RTU-2 TU Air Flow (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f1"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-2 VAV Total Flow", "equipRef":{"_kind":"ref", "val":"b-00ce"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f2"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "dis":"Bravo RTU-3", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "rtu":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "vavZone":{"_kind":"marker"}, "custom":{"designDischargeAirFlow":{"_kind":"number", "val":33600, "unit":"cfm"}, "steamHumidifier":{"_kind":"marker"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":65, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":318, "unit":"MMBTU/h"}, "designOutsideAirFlowMin":{"_kind":"number", "val":7125, "unit":"cfm"}, "designDischargeFanAirDeltaPressure":{"_kind":"number", "val":6.7, "unit":"inH\u2082O"}, "designSource":"Drawings", "designChilledWaterLeavingTemp":{"_kind":"number", "val":58.9, "unit":"\u00b0F"}, "designChilledWaterPower":{"_kind":"number", "val":1346.1, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":53, "unit":"gal/min"}, "designChilledWaterFlow":{"_kind":"number", "val":180.2, "unit":"gal/min"}, "designReturnAirFlow":{"_kind":"number", "val":33600, "unit":"cfm"}, "designHotWaterEnteringTemp":{"_kind":"number", "val":75, "unit":"\u00b0F"}, "designOutsideAirFlow":{"_kind":"number", "val":33600, "unit":"cfm"}, "designReturnFanPower":{"_kind":"number", "val":25, "unit":"hp"}, "designChilledWaterEnteringTemp":{"_kind":"number", "val":44, "unit":"\u00b0F"}, "designDischargeFanPower":{"_kind":"number", "val":60, "unit":"hp"}, "designReturnFanAirDeltaPressure":{"_kind":"number", "val":1.63, "unit":"inH\u2082O"}}},
{"id":{"_kind":"ref", "val":"b-00f3"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-3 AHU Operation Mode", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"mode":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f4"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"predictionConf":0.5846394026860828, "sourcePointName":"CWV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-3 Exhaust Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.6232903565384572, "sourcePointName":"EAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f6"}, "dis":"Bravo RTU-3 Fan Power (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-04-09T01:00:02.664-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f7"}, "dis":"Bravo RTU-3 Heating/Cooling Load (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"BTU/h", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f8"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Humidifier Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"predictionConf":0.2169429859073283, "sourcePointName":"HUM_ENABLE", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00f9"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Humidifier Output", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "steam":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"predictionConf":0.7439557600414519, "sourcePointName":"HUM VLV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00fa"}, "cmd":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-3 Max Damper Position", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"max":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00fb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Min OA Flow Setpoint", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.2305698711556413, "sourcePointName":"MINOASTPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "outsideMin":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00fc"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-3 Minimum Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7226466689139898, "sourcePointName":"Min OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "outsideMin":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00fd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Mixed Air Temperature", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.5092275130999935, "sourcePointName":"MAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00fe"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Mixed Air Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.41409123546331406, "sourcePointName":"MAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-00ff"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-3 Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7395401248861597, "sourcePointName":"OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0100"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Outside Air Flow", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.7870789837941534, "sourcePointName":"OA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0101"}, "dis":"Bravo RTU-3 Outside Air Percentage (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-12T01:00:04.793-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0102"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-3 Percent Outside Air", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0103"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-3 Return Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.3561100767369028, "sourcePointName":"RET/REL DAMPER", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0104"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Return Air Flow", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.8263008623409421, "sourcePointName":"RA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0105"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Return Air Humidity", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7016271134196499, "sourcePointName":"RAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0106"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Return Air Temperature", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.5745623242771728, "sourcePointName":"RAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0107"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Return Fan Status", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"predictionConf":0.5721715629985896, "sourcePointName":"RF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0108"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Return Fan VFD Speed", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.3324288739189246, "sourcePointName":"RTDrvSpd", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0109"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"predictionConf":0.7841375570046363, "sourcePointName":"SA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-010a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Air Humidity", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.7933659564917551, "sourcePointName":"DAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-010b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Air Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"predictionConf":0.48636472322277824, "static":{"_kind":"marker"}, "sourcePointName":"Static Stpt", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-010c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Air Static Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"predictionConf":0.3539915786588711, "sourcePointName":"DISCH STATIC", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-010d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.5598774100147106, "sourcePointName":"DAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-010e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Air Temperature Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"predictionConf":0.6936845307741977, "sourcePointName":"DAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-010f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"predictionConf":0.6818756457191736, "sourcePointName":"SF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0110"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-3 Supply Fan VFD Speed", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-00f2"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"predictionConf":0.32036669663302475, "sourcePointName":"SPDrvSpd", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0111"}, "dis":"Bravo RTU-3 TU Air Flow (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0112"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-3 VAV Total Flow", "equipRef":{"_kind":"ref", "val":"b-00f2"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0113"}, "ahu":{"_kind":"marker"}, "chilledWaterCooling":{"_kind":"marker"}, "dis":"Bravo RTU-4", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "rtu":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "vavZone":{"_kind":"marker"}, "custom":{"designDischargeAirFlow":{"_kind":"number", "val":15700, "unit":"cfm"}, "steamHumidifier":{"_kind":"marker"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":65, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":243, "unit":"MMBTU/h"}, "designOutsideAirFlowMin":{"_kind":"number", "val":7125, "unit":"cfm"}, "designDischargeFanAirDeltaPressure":{"_kind":"number", "val":4.76, "unit":"inH\u2082O"}, "designSource":"Drawings", "designChilledWaterLeavingTemp":{"_kind":"number", "val":58.9, "unit":"\u00b0F"}, "designChilledWaterPower":{"_kind":"number", "val":1028.7, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":41, "unit":"gal/min"}, "designChilledWaterFlow":{"_kind":"number", "val":137.8, "unit":"gal/min"}, "designReturnAirFlow":{"_kind":"number", "val":25700, "unit":"cfm"}, "designHotWaterEnteringTemp":{"_kind":"number", "val":75, "unit":"\u00b0F"}, "designOutsideAirFlow":{"_kind":"number", "val":25700, "unit":"cfm"}, "designReturnFanPower":{"_kind":"number", "val":20, "unit":"hp"}, "designChilledWaterEnteringTemp":{"_kind":"number", "val":44, "unit":"\u00b0F"}, "designDischargeFanPower":{"_kind":"number", "val":40, "unit":"hp"}, "designReturnFanAirDeltaPressure":{"_kind":"number", "val":1.64, "unit":"inH\u2082O"}}},
{"id":{"_kind":"ref", "val":"b-0114"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-4 AHU Operation Mode", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"mode":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0115"}, "chilled":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Cooling Valve Output", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"CWV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0116"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-4 Exhaust Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-0113"}, "exhaust":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"EAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0117"}, "dis":"Bravo RTU-4 Fan Power (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-04-09T01:00:02.664-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0118"}, "dis":"Bravo RTU-4 Heating/Cooling Load (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"BTU/h", "custom":{"cache":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0119"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Humidifier Enable", "enable":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"sourcePointName":"HUM_ENABLE", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-011a"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Humidifier Output", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "humidifier":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "steam":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "custom":{"sourcePointName":"HUM VLV", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-011b"}, "cmd":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-4 Max Damper Position", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"max":{"_kind":"marker"}, "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-011c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Min Outdoor Air Flow Setpoint", "equipRef":{"_kind":"ref", "val":"b-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"min":{"_kind":"marker"}, "sourcePointName":"MinOA_SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-011d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Min Outdoor Air Flow/10", "equipRef":{"_kind":"ref", "val":"b-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"min":{"_kind":"marker"}, "sourcePointName":"MIN OA CFM / 10", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-011e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-4 Minimum Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"Min OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "outsideMin":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-011f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Mixed Air Temperature", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"MAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0120"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Mixed Air Temperature Setpoint", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "mixed":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"MAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0121"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-4 Outside Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"OAD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0122"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Outside Air Flow", "equipRef":{"_kind":"ref", "val":"b-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"OA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0123"}, "dis":"Bravo RTU-4 Outside Air Percentage (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "tz":"Chicago", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-04-09T01:00:02.664-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0124"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-4 Percent Outside Air", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "outside":{"_kind":"marker"}, "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0125"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo RTU-4 Return Air Damper Output", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"RET/REL DAMPER", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0126"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Return Air Flow", "equipRef":{"_kind":"ref", "val":"b-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"RA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0127"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Return Air Humidity", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"RAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0128"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Return Air Temperature", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"RAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0129"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Return Fan Status", "equipRef":{"_kind":"ref", "val":"b-0113"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"sourcePointName":"RF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-012a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Return Fan VFD Speed", "equipRef":{"_kind":"ref", "val":"b-0113"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "return":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "speed":{"_kind":"marker"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"ACT_OUTPUT_SPEED", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-012b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"SA CFM", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-012c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Air Humidity", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAH", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-012d"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Air Humidity Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sp"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"Humidity SP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-012e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Air Pressure Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"static":{"_kind":"marker"}, "sourcePointName":"Static Stpt", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-012f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Air Static Pressure", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"inH\u2082O", "custom":{"sourcePointName":"DISCH STATIC", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0130"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DAT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0131"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Air Temperature Setpoint", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DAT STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0132"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo RTU-4 Supply Fan Status", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0113"}, "fan":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "custom":{"sourcePointName":"SF FAN STATUS", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0133"}, "dis":"Bravo RTU-4 TU Air Flow (Auto-computed)", "equipRef":{"_kind":"ref", "val":"b-0113"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"cache":{"_kind":"marker"}, "dataSyncDownSince":{"_kind":"dateTime", "val":"2020-03-12T01:00:04.793-04:00", "tz":"New_York"}, "dataSyncType":"error", "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0134"}, "air":{"_kind":"marker"}, "computed":{"_kind":"marker"}, "dis":"Bravo RTU-4 VAV Total Flow", "equipRef":{"_kind":"ref", "val":"b-0113"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-0135"}, "tz":"Chicago", "unit":"cfm", "custom":{"dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-14T01:00:05.167-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0135"}, "dis":"Bravo RTUs", "siteRef":{"_kind":"ref", "val":"b-0000"}, "space":{"_kind":"marker"}, "custom":{"equipType":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0136"}, "boiler":{"_kind":"marker"}, "dis":"Bravo Steam Boiler A", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-013c"}, "custom":{"designSource":"Drawings", "designMake":"Lattner", "designSteamPower":{"_kind":"number", "val":1350, "unit":"MMBTU/h"}, "designModel":"WLF-40"}},
{"id":{"_kind":"ref", "val":"b-0137"}, "boiler":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Steam Boiler A Boiler Status", "equipRef":{"_kind":"ref", "val":"b-0136"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-013c"}, "tz":"Chicago", "custom":{"sourcePointName":"StmBlrAsts", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0138"}, "boiler":{"_kind":"marker"}, "dis":"Bravo Steam Boiler B", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-013c"}, "custom":{"designSource":"Drawings", "designMake":"Lattner", "designSteamPower":{"_kind":"number", "val":1350, "unit":"MMBTU/h"}, "designModel":"WLF-40"}},
{"id":{"_kind":"ref", "val":"b-0139"}, "boiler":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Steam Boiler B Boiler Status", "equipRef":{"_kind":"ref", "val":"b-0138"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-013c"}, "tz":"Chicago", "custom":{"sourcePointName":"StmBlrBsts", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-013a"}, "boiler":{"_kind":"marker"}, "dis":"Bravo Steam Boiler C", "equip":{"_kind":"marker"}, "hvac":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-013c"}, "custom":{"designSource":"Drawings", "designMake":"Lattner", "designSteamPower":{"_kind":"number", "val":1350, "unit":"MMBTU/h"}, "designModel":"WLF-40"}},
{"id":{"_kind":"ref", "val":"b-013b"}, "boiler":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo Steam Boiler C Boiler Status", "equipRef":{"_kind":"ref", "val":"b-013a"}, "his":{"_kind":"marker"}, "kind":"Bool", "point":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-013c"}, "tz":"Chicago", "custom":{"sourcePointName":"StmBlrCsts", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-013c"}, "dis":"Bravo Steam System", "siteRef":{"_kind":"ref", "val":"b-0000"}, "space":{"_kind":"marker"}, "custom":{"equipType":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-013d"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-1", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":9.7, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":400, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-013e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-1 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-013d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-013f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-1 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-013d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0140"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-1 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-013d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0141"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-1 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-013d"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0142"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-1 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-013d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0143"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-1 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-013d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0144"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-10", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":6.5, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":375, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0145"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-10 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0144"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0146"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-10 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0144"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0147"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-10 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0144"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0148"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-10 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0144"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0149"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-10 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0144"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-014a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-10 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0144"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-014b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-10 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0144"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-014c"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-11", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":10.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":300, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-014d"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-11 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-014c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-014e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-11 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-014c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-014f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-11 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-014c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0150"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-11 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-014c"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0151"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-11 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-014c"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0152"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-11 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-014c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0153"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-11 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-014c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0154"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-12", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":10.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":500, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0155"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-12 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0154"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0156"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-12 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0154"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0157"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-12 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0154"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0158"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-12 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0154"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0159"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-12 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0154"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-015a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-12 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0154"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-015b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-12 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0154"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-015c"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-13", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":27, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":3, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":1000, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-015d"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-13 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-015c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-015e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-13 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-015c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-015f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-13 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-015c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0160"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-13 Heating Valve", "equipRef":{"_kind":"ref", "val":"b-015c"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0161"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-13 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-015c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0162"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-13 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-015c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0163"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-13 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-015c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0164"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-14", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":4.5, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":250, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0165"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-14 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0164"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0166"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-14 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0164"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0167"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-14 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0164"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0168"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-14 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0164"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0169"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-14 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0164"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-016a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-14 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0164"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-016b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-14 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0164"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-016c"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-15", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":150, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":6, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":400, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-016d"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-15 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-016c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-016e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-15 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-016c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-016f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-15 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-016c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0170"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-15 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-016c"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0171"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-15 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-016c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "pointType":"", "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0172"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-15 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-016c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0173"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-15 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-016c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0174"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-16", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":4.1, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":300, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0175"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-16 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0174"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0176"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-16 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0174"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0177"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-16 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0174"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0178"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-16 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0174"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0179"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-16 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0174"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-017a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-16 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0174"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-017b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-16 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0174"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-017c"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-17", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":150, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":6, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":400, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-017d"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-17 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-017c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-017e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-17 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-017c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-017f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-17 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-017c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0180"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-17 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-017c"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0181"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-17 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-017c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0182"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-17 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-017c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0183"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-17 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-017c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0184"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-18", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":4.1, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":300, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0185"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-18 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0184"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0186"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-18 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0184"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0187"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-18 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0184"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0188"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-18 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0184"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0189"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-18 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0184"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-018a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-18 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0184"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-018b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-18 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0184"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-018c"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-19", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":150, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":30.9, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.45, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":2400, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-018d"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-018c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-018e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-018c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-018f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-018c"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0190"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-018c"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0191"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-018c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0192"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Zone Air Humidity", "equipRef":{"_kind":"ref", "val":"b-018c"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "zone":{"_kind":"marker"}, "custom":{"predictionConf":0.6984488664169048, "sourcePointName":"Humidity", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0193"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-018c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0194"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-19 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-018c"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0195"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-2", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":150, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":17.5, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":2, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":500, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0196"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-2 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0195"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0197"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-2 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0195"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0198"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-2 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0195"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0199"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-2 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0195"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-019a"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-2 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0195"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-019b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-2 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0195"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-019c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-2 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0195"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-019d"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-20", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":151, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":10.8, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.28, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":800, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-019e"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-20 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-019d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-019f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-20 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-019d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-20 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-019d"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a1"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-20 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-019d"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-20 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-019d"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-20 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-019d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-20 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-019d"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a5"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-3", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":83.5, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":12, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":3000, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01a6"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01a5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01a5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01a5"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01a9"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01a5"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01aa"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Supply Air Humidity", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01a5"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DisChgrHumid", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ab"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01a5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ac"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01a5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ad"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Zone Relative Humidity", "equipRef":{"_kind":"ref", "val":"b-01a5"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "zone":{"_kind":"marker"}, "custom":{"predictionConf":0.7237593125289187, "sourcePointName":"SpaceHum", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ae"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-3 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01a5"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01af"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-4", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":3.8, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":300, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01b0"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-4 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01af"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-4 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01af"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-4 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01af"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b3"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-4 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01af"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-4 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01af"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-4 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01af"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-4 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01af"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b7"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-5", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":10.5, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.5, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":450, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01b8"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-5 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01b7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01b9"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-5 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01b7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ba"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-5 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01b7"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01bb"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-5 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01b7"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01bc"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-5 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01b7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01bd"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-5 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01b7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01be"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-5 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01b7"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01bf"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-6", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":83.5, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":12, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":3000, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01c0"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01bf"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c1"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01bf"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c2"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01bf"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c3"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01bf"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Supply Air Humidity", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01bf"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DisChgrHumid", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c5"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01bf"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01bf"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Zone Relative Humidity", "equipRef":{"_kind":"ref", "val":"b-01bf"}, "his":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "pointFunction":{"_kind":"symbol", "val":"sensor"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SpaceHum", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-6 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01bf"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01c9"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-7", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":7.6, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.25, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":450, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01ca"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-7 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01c9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01cb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-7 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01c9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01cc"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-7 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01c9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01cd"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-7 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01c9"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ce"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-7 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01c9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01cf"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-7 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01c9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-7 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01c9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d1"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-8", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":150, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":4.8, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":300, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01d2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-8 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-8 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-8 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d5"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-8 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01d1"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-8 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-8 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01d1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-8 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01d1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01d9"}, "airRef":{"_kind":"ref", "val":"b-00ac"}, "dis":"Bravo VAV 1-9", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":15.3, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":875, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01da"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 1-9 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01db"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-9 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01dc"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-9 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01dd"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-9 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01d9"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01de"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-9 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01d9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01df"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-9 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01d9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 1-9 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01d9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e1"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-1", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":8.9, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":450, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01e2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-1 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-1 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-1 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e5"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-1 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01e1"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-1 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-1 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01e1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-1 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01e1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01e9"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-10", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":151, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":4.3, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":175, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01ea"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-10 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01eb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-10 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ec"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-10 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ed"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-10 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01e9"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ee"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-10 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ef"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-10 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f0"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-10 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01e9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f1"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-11", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":9.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":450, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01f2"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-11 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f3"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-11 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f4"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-11 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f1"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f5"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-11 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01f1"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f6"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-11 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f7"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-11 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01f1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f8"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-11 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01f1"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01f9"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-12", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":4.6, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":250, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-01fa"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-12 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01fb"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-12 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01fc"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-12 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f9"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01fd"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-12 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-01f9"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01fe"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-12 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-01f9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-01ff"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-12 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-01f9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0200"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-12 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-01f9"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0201"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-13", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":8.9, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":450, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0202"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-13 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0201"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0203"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-13 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0201"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.473-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0204"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-13 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0201"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0205"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-13 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0201"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0206"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-13 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0201"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0207"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-13 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0201"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0208"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-13 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0201"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0209"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-14", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":150, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":24.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":2.5, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":1450, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-020a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-14 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0209"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-020b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-14 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0209"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-020c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-14 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0209"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-020d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-14 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0209"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-020e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-14 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0209"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-020f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-14 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0209"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0210"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-14 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0209"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0211"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-15", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":9.7, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":400, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0212"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-15 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0211"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0213"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-15 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0211"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0214"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-15 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0211"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0215"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-15 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0211"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0216"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-15 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0211"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0217"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-15 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0211"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0218"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-15 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0211"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0219"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-16", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":9.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":400, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-021a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-16 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0219"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-021b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-16 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0219"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-021c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-16 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0219"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-021d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-16 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0219"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-021e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-16 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0219"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-021f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-16 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0219"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0220"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-16 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0219"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0221"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-17", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":8.9, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":400, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0222"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-17 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0221"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0223"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-17 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0221"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.125-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0224"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-17 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0221"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0225"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-17 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0221"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0226"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-17 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0221"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0227"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-17 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0221"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0228"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-17 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0221"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0229"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-18", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":15, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":550, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-022a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-18 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0229"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-022b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-18 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0229"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-022c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-18 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0229"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-022d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-18 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0229"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-022e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-18 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0229"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-022f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-18 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0229"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0230"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-18 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0229"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0231"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-19", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":153, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":6.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":350, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0232"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-19 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0231"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0233"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-19 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0231"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0234"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-19 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0231"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0235"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-19 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0231"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0236"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-19 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0231"}, "his":{"_kind":"marker"}, "kind":"Str", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0237"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-19 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0231"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0238"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-19 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0231"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0239"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-2", "equip":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":153, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":9.6, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.25, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":650, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-023a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-2 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0239"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-023b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-2 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0239"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-023c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-2 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0239"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-023d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-2 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0239"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-023e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-2 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0239"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.721-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-023f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-2 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0239"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.374-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0240"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-2 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0239"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0241"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-20", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":152, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":10.8, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.25, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":650, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0242"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-20 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0241"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.879-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0243"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-20 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0241"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.87-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0244"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-20 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0241"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0245"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-20 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0241"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0246"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-20 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0241"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0247"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-20 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0241"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0248"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-20 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0241"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0249"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-21", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":153, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":10.4, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1.25, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":650, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-024a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-21 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0249"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-024b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-21 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0249"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-024c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-21 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0249"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-024d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-21 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0249"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-024e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-21 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0249"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.003-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-024f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-21 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0249"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.126-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0250"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-21 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0249"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0251"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-22", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":149, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":9.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":1, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":450, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0252"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-22 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0251"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0253"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-22 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0251"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.745-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0254"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-22 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0251"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.995-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0255"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-22 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0251"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0256"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-22 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0251"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0257"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-22 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0251"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:07.598-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0258"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-22 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0251"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:13.145-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0259"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-23", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":148, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":6.2, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":0.75, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":350, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-025a"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-23 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0259"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.627-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-025b"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-23 Discharge Air Flow", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0259"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"BOX_FLOW", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.249-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-025c"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-23 Discharge Air Flow Setpoint", "discharge":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0259"}, "flow":{"_kind":"marker"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"cfm", "custom":{"sourcePointName":"FLOW_STPT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-025d"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-23 Heating Valve Output", "equipRef":{"_kind":"ref", "val":"b-0259"}, "heat":{"_kind":"marker"}, "his":{"_kind":"marker"}, "hot":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "valve":{"_kind":"marker"}, "water":{"_kind":"marker"}, "custom":{"sourcePointName":"Htg", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.497-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-025e"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-23 Supply Air Temperature", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0259"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "custom":{"sourcePointName":"DisAirTemp", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-025f"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-23 Zone Air Temp Setpoint", "equipRef":{"_kind":"ref", "val":"b-0259"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "sp":{"_kind":"marker"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"STAT_SETPOINT", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:10.62-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0260"}, "air":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "dis":"Bravo VAV 2-23 Zone Temperature", "equipRef":{"_kind":"ref", "val":"b-0259"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "temp":{"_kind":"marker"}, "tz":"Chicago", "unit":"\u00b0F", "zone":{"_kind":"marker"}, "custom":{"sourcePointName":"SPACE_TEMP", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:09.752-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
{"id":{"_kind":"ref", "val":"b-0261"}, "airRef":{"_kind":"ref", "val":"b-00ce"}, "dis":"Bravo VAV 2-24", "equip":{"_kind":"marker"}, "fanPowered":{"_kind":"marker"}, "hotWaterHeating":{"_kind":"marker"}, "hotWaterRef":{"_kind":"ref", "val":"b-0012"}, "hvac":{"_kind":"marker"}, "singleDuct":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "thermostat":{"_kind":"marker"}, "vav":{"_kind":"marker"}, "zone":{"_kind":"marker"}, "custom":{"tu":{"_kind":"marker"}, "designSource":"Drawings", "designHotWaterEnteringTemp":{"_kind":"number", "val":180, "unit":"\u00b0F"}, "designHotWaterLeavingTemp":{"_kind":"number", "val":150, "unit":"\u00b0F"}, "designHotWaterPower":{"_kind":"number", "val":15.4, "unit":"MMBTU/h"}, "designHotWaterFlow":{"_kind":"number", "val":2.5, "unit":"gal/min"}, "designAirFlow":{"_kind":"number", "val":1600, "unit":"cfm"}}},
{"id":{"_kind":"ref", "val":"b-0262"}, "air":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "cur":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "dis":"Bravo VAV 2-24 Damper Output", "discharge":{"_kind":"marker"}, "equipRef":{"_kind":"ref", "val":"b-0261"}, "his":{"_kind":"marker"}, "kind":"Number", "point":{"_kind":"marker"}, "siteRef":{"_kind":"ref", "val":"b-0000"}, "spaceRef":{"_kind":"ref", "val":"b-042e"}, "tz":"Chicago", "unit":"%", "custom":{"sourcePointName":"DAMPER_CMD", "dataSyncRecovered":{"_kind":"dateTime", "val":"2020-07-10T01:00:11.258-04:00", "tz":"New_York"}, "inScope":{"_kind":"marker"}, "backgroundPoint":{"_kind":"marker"}}},
