ver:"3.0" numPoints:914 numSpaces:8 anonymized numWeathers:4 numEquips:149 donatedBy:"Sitton" doc:"Hospital with steam, hot water, chilled water central plants."
id,ahu,air,airCooling,airRef,area,boiler,bypass,chilled,chilledWaterCooling,chilledWaterRef,chiller,cmd,computed,cool,cooling,cur,damper,daytime,delta,directZone,dis,discharge,domestic,effective,elecHeating,enable,entering,enum,equip,equipRef,exhaust,fan,fanPowered,fcu,flow,geoAddr,geoCity,geoCoord,geoCountry,geoCounty,geoPostalCode,geoState,geoStreet,heat,heating,his,hot,hotWaterHeating,hotWaterRef,humidifier,humidity,hvac,kind,leaving,maxVal,minVal,mixed,outside,plant,primaryLoop,point,pointFunction,pressure,primaryFunction,pump,return,rtu,run,sensor,singleDuct,site,siteRef,sp,space,spaceRef,speed,steam,temp,thermostat,tz,unit,valve,vav,vavZone,water,weather,weatherCond,weatherStationRef,weatherStation,yearBuilt,zone,custom
@b-0000,,,,,78000ft²,,,,,,,,,,,,,,,,"Bravo",,,,,,,,,,,,,,,"123 Some Rd, Fort Wayne, IN 46900","Fort Wayne",,"US","US","46900","IN","123 Some Rd",,,,,,,,,,,,,,,,,,,,,"Hospital (General Medical & Surgical)",,,,,,,M,,,,,,,,,"Chicago",,,,,,,,@b-042f,,2000,,{elecFreq:60Hz}
@b-0001,,,,,,,,,M,,,,,,,,,,,,"Bravo BCU-1",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-000d,,,,M,,,,M,,,,,,,,M,{tu bcu}
@b-0002,,,,,,,,M,,,,,,M,,M,,,,,"Bravo BCU-1 Cooling Valve Output",,,,,,,,,@b-0001,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-000d,,,,,"Chicago","%",M,,,M,,,,,,,{predictionConf:0.31259757180034364 sourcePointName:"ChwVlvOR_value" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0003,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo BCU-1 Mixed Air Damper Output",,,,,,,,,@b-0001,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,,,,@b-0000,,,@b-000d,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.28394372966813813 sourcePointName:"MadOR_value" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0004,,M,,,,,,,,,,,,,,M,,,,,"Bravo BCU-1 Supply Air Temperature",M,,,,,,,,@b-0001,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-000d,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.7893816782198223 sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0005,,M,,,,,,,,,,,,,,M,,,,,"Bravo BCU-1 Zone Temperature",,,,,,,,,@b-0001,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-000d,,,M,,"Chicago","°F",,,,,,,,,,M,{predictionConf:0.6720981954640639 sourcePointName:"SpaceTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0006,,M,,,,,,,,,,,,,,M,,,,,"Bravo BCU-1 Zone Temperature Setpoint",,,,,,,,,@b-0001,,,,,,,,,,,,,,,,M,,,,,,,"Number",,327,-273,,,,,M,,,,,,,,,,,@b-0000,M,,@b-000d,,,M,,"Chicago","°F",,,,,,,,,,M,{precision:2 dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York backgroundPoint}
@b-0007,,,,,,,,,M,,,,,,,,,,,,"Bravo BCU-2",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-000d,,,,M,,,,M,,,,,,,,M,{tu bcu}
@b-0008,,,,,,,,M,,,,,,M,,M,,,,,"Bravo BCU-2 Cooling Valve Output",,,,,,,,,@b-0007,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-000d,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"ChwVlvOR_value" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0009,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo BCU-2 Mixed Air Damper Output",,,,,,,,,@b-0007,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,,,,@b-0000,,,@b-000d,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"MadOR_value" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-000a,,M,,,,,,,,,,,,,,M,,,,,"Bravo BCU-2 Supply Air Temperature",M,,,,,,,,@b-0007,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-000d,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-000b,,M,,,,,,,,,,,,,,M,,,,,"Bravo BCU-2 Zone Temperature",,,,,,,,,@b-0007,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-000d,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SpaceTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-000c,,M,,,,,,,,,,,,,,M,,,,,"Bravo BCU-2 Zone Temperature Setpoint",,,,,,,,,@b-0007,,,,,,,,,,,,,,,,M,,,,,,,"Number",,327,-273,,,,,M,,,,,,,,,,,@b-0000,M,,@b-000d,,,M,,"Chicago","°F",,,,,,,,,,M,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
@b-000d,,,,,,,,,,,,,,,,,,,,,"Bravo BCUs",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-000e,,,,,,M,,,,,,,,,,,,,,,"Bravo Boiler 1",,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0012,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00ab,,,,,,,,,,,,,,,,,{designSource:"Drawings" designHotWaterPower:4200MMBTU/h designMake:"Bryan Boiler" designModel:"RV-500W"}
@b-000f,,,,,,M,,,,,,,,,,M,,,,,"Bravo Boiler 1 Boiler Status",,,,,,,,,@b-000e,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00ab,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"HwBlr1Sts" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0010,,,,,,M,,,,,,,,,,,,,,,"Bravo Boiler 2",,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0012,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00ab,,,,,,,,,,,,,,,,,{designSource:"Drawings" designHotWaterPower:4200MMBTU/h designMake:"Bryan Boiler" designModel:"RV-500W"}
@b-0011,,,,,,M,,,,,,,,,,M,,,,,"Bravo Boiler 2 Boiler Status",,,,,,,,,@b-0010,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00ab,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"HwBlr2Sts" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0012,,,,,,,,,,,,,,,,,,,,,"Bravo Boiler Plant",,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,M,,,,,,,,,,,,,@b-0000,,,@b-00ab,,,,,,,,,,M,,,,,,,
@b-0013,,,,,,,,,,,,,,,,M,,,,,"Bravo Boiler Plant Domestic Hot Water Leaving Temperature Setpoint",,M,,,,,,,@b-0012,,,,,,,,,,,,,,,,M,M,,,,,,"Number",M,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-00ab,,,M,,"Chicago","°F",,,,M,,,,,,,{sourcePointName:"HwSp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0014,,,,,,,,,,,,,,,,M,,,M,,"Bravo Boiler Plant Heating Hot Water Differential Pressure Setpoint",,,,,,,,,@b-0012,,,,,,,,,,,,,,,,M,M,,,,,,"Number",,,,,,,,M,,M,,,,,,,,,@b-0000,M,,@b-00ab,,,,,"Chicago","psi",,,,M,,,,,,,{sourcePointName:"HWDifSP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0015,,,,,,,,,,,,,,,,M,,,,,"Bravo Boiler Plant Heating Hot Water Return Temperature",,,,,,,,,@b-0012,,,,,,,,,,,,,,,M,M,,,,,,,"Number",M,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00ab,,,M,,"Chicago","°F",,,,M,,,,,,,{sourcePointName:"HWRTEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0016,,,,,,,,,,,,,,,,M,,,,,"Bravo Boiler Plant Heating Hot Water Supply Temperature",,,,,,,,,@b-0012,,,,,,,,,,,,,,,,M,M,,,,,,"Number",M,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00ab,,,M,,"Chicago","°F",,,,M,,,,,,,{sourcePointName:"HWSTEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0017,,,,,,,,,,,,,,,,,,,,,"Bravo CHW System",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-0018,,,,,,,,M,,,,,,,,,,,,,"Bravo CHWP-1",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,@b-0000,,,@b-0017,,,,,,,,,,M,,,,,,,
@b-0019,,,,,,,,M,,,,,,,,M,,,,,"Bravo CHWP-1 Chilled Water Pump Enable",,,,,,,"Stop,Running",,@b-0018,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,M,,,,,,,{poinTags:"point and chilled and water and cmd and pump" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York backgroundPoint}
@b-001a,,,,,,,,M,,,,,,,,M,,,,,"Bravo CHWP-1 Chilled Water Pump VFD Speed",,,,,,,,,@b-0018,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-0017,M,,,,"Chicago","%",,,,M,,,,,,,{dataSyncDownSince:2020-07-14T01:00:03.512-04:00 New_York precision:2 dataSyncType:"error" backgroundPoint}
@b-001b,,,,,,,,M,,,,,,,,,,,,,"Bravo CHWP-2",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,M,,,,,,,@b-0000,,,@b-0017,,,,,,,,,,M,,,,,,,
@b-001c,,,,,,,,M,,,,,,,,M,,,,,"Bravo CHWP-2 Chilled Water Pump Enable",,,,,,,"Stop,Running",,@b-001b,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,M,,,,,,,{dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
@b-001d,,,,,,,,M,,,,,,,,M,,,,,"Bravo CHWP-2 Chilled Water Pump VFD Speed",,,,,,,,,@b-001b,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-0017,M,,,,"Chicago","%",,,,M,,,,,,,{precision:2 dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
@b-001e,,,,,,,,M,,,,,,,,,,,,,"Bravo Chilled Water Plant",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,M,,,,,,,,,,,,,@b-0000,,,@b-0017,,,,,,,,,,M,,,,,,,
@b-001f,,,,,,,,,,,,M,,,M,M,,,,,"Bravo Chilled Water Plant AHU Cooling Enable",,,,,M,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"AHUClgEnable" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York backgroundPoint}
@b-0020,,,,,,,,,,,,M,,,,M,,,,,"Bravo Chilled Water Plant AHU Heating Enable",,,,,M,,,,@b-001e,,,,,,,,,,,,,,,M,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"AHUHtgEnable" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
@b-0021,,,,,,,,,,,,,,,,M,,,,,"Bravo Chilled Water Plant CV-1 Valve Signal (HHW)",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,M,,,,,,"Number",,100,0,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","%",M,,,M,,,,,,,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint}
@b-0022,,,,,,,M,M,,,,,,,,M,,,,,"Bravo Chilled Water Plant CV-2 Valve Signal (Bypass Valve)",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,100,0,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","%",M,,,M,,,,,,,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York signal backgroundPoint}
@b-0023,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chilled Water Plant CV-3 Valve Signal",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,100,0,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","%",M,,,M,,,,,,,{precision:0 dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York signal backgroundPoint}
@b-0024,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chilled Water Plant CV-4 Valve Signal",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,100,0,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","%",M,,,M,,,,,,,{precision:0 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York signal backgroundPoint}
@b-0025,,,,,,,,M,,,,,,,,M,,,M,,"Bravo Chilled Water Plant Chilled Water Differential Pressure",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","psi",,,,M,,,,,,,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York pointType:"" backgroundPoint}
@b-0026,,,,,,,,M,,,,,,,,M,,,M,,"Bravo Chilled Water Plant Chilled Water Differential Pressure Setpoint",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,M,M,,M,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","psi",,,,M,,,,,,,{predictionConf:0.3397244142906628 sourcePointName:"ChwDifSP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0027,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chilled Water Plant Chilled Water Entering Temperature",,,,,,M,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,M,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.787900067809321 sourcePointName:"CHWRTEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0028,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chilled Water Plant Chilled Water Leaving Temperature",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",M,,,,,,M,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.787900067809321 sourcePointName:"ChwsTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0029,,,,,,,,,,,,,,,,,,,,,"Bravo Chilled Water Plant Chilled Water dT (Auto-computed)",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-002a,,,,,,,,,,,M,,,,,M,,,,,"Bravo Chilled Water Plant Chiller Status",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.15013386549340826 sourcePointName:"RunSTATUS" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-002b,,,,,,,,,,,,,,,,,,,,,"Bravo Chilled Water Plant Efficiency (Auto-computed)",,,,,,,,,@b-001e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0017,,,,,"Chicago","kW/ton",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-002c,,,M,,,,,,,@b-001e,M,,,,,,,,,,"Bravo Chiller 1",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-0017,,,,,,,,,,,,,,,,,{designElecPower:180kW designEfficiency:10.6EER designSource:"Drawings" designChilledWaterPower:160tonref designChilledWaterLeavingTemp:44°F designMake:"Mcquay" designChilledWaterEnteringTemp:58°F designChilledWaterDeltaPressure:18.61psi designModel:"AGS-160C" designChilledWaterFlow:275gal/min}
@b-002d,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chiller 1 Chilled Water Entering Temperature",,,,,,M,,,@b-002c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.38428817764444545 sourcePointName:"CH1_EntChwTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-002e,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chiller 1 Chilled Water Leaving Temperature",,,,,,,,,@b-002c,,,,,,,,,,,,,,,,M,,,,,,,"Number",M,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.34916172794461753 sourcePointName:"CH1_LeavChwTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-002f,,,,,,,,,,,,,,,,,,,,,"Bravo Chiller 1 Chilled Water dT (Auto-computed)",,,,,,,,,@b-002c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-0030,,,,,,,,M,,,M,,,,,M,,,,,"Bravo Chiller 1 Chiller 1 Setpoint",,,,,,,,,@b-002c,,,,,,,,,,,,,,,,M,,,,,,,"Number",M,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.42372423437084655 sourcePointName:"CH1_CHW_SP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York pointType:"" inScope backgroundPoint}
@b-0031,,,,,,,,,,,M,,,,,M,,,,,"Bravo Chiller 1 Chiller Act. Capacity",,,,,,,,,@b-002c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","%",,,,,,,,,,,{act precision:2 dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint capacity}
@b-0032,,,,,,,,,,,M,M,,,,M,,,,,"Bravo Chiller 1 Chiller Enable",,,,,,,,,@b-002c,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.2769995097894551 sourcePointName:"CH1_Clr1Cmd" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0033,,,,,,,,,,,M,,,,,M,,,,,"Bravo Chiller 1 Chiller Status",,,,,,,,,@b-002c,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.33026119584467384 sourcePointName:"CH1_ChlrSts" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0034,,,M,,,,,,,@b-001e,M,,,,,,,,,,"Bravo Chiller 2",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-0017,,,,,,,,,,,,,,,,,{designElecPower:180kW designEfficiency:10.6EER designSource:"Drawings" designChilledWaterPower:160tonref designChilledWaterLeavingTemp:44°F designMake:"Mcquay" designChilledWaterEnteringTemp:58°F designChilledWaterDeltaPressure:18.61psi designModel:"AGS-160C" designChilledWaterFlow:275gal/min}
@b-0035,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chiller 2 Chilled Water Entering Temperature",,,,,,M,,,@b-0034,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.38428817764444545 sourcePointName:"CH2_EntChwTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0036,,,,,,,,M,,,,,,,,M,,,,,"Bravo Chiller 2 Chilled Water Leaving Temperature",,,,,,,,,@b-0034,,,,,,,,,,,,,,,,M,,,,,,,"Number",M,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.34916172794461753 sourcePointName:"CH2_LeavChwTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0037,,,,,,,,,,,,,,,,,,,,,"Bravo Chiller 2 Chilled Water dT (Auto-computed)",,,,,,,,,@b-0034,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-0038,,,,,,,,M,,,M,,,,,M,,,,,"Bravo Chiller 2 Chiller 2 Setpoint",,,,,,,,,@b-0034,,,,,,,,,,,,,,,,M,,,,,,,"Number",M,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0017,,,M,,"Chicago","°F",,,,M,,,,,,,{predictionConf:0.42372423437084655 sourcePointName:"CH2_CHW_SP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York pointType:"" inScope backgroundPoint}
@b-0039,,,,,,,,,,,M,,,,,M,,,,,"Bravo Chiller 2 Chiller Act. Capacity",,,,,,,,,@b-0034,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0017,,,,,"Chicago","%",,,,,,,,,,,{act precision:2 dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York backgroundPoint capacity}
@b-003a,,,,,,,,,,,M,M,,,,M,,,,,"Bravo Chiller 2 Chiller Enable",,,,,,,,,@b-0034,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.2769995097894551 sourcePointName:"CH2_Clr1Cmd" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-003b,,,,,,,,,,,M,,,,,M,,,,,"Bravo Chiller 2 Chiller Status",,,,,,,,,@b-0034,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-0017,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.33026119584467384 sourcePointName:"CH2_ChlrSts" dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York inScope backgroundPoint}
@b-003c,,,,,,,,,,,,,,,,,,,,,"Bravo EF-1",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-003d,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-1 Exhaust Fan Enable",,,,,M,,,,@b-003c,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-003e,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-1 Exhaust Fan Status",,,,,,,,,@b-003c,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" pointType:"" inScope backgroundPoint}
@b-003f,,,,,,,,,,,,,,,,,,,,,"Bravo EF-10",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0040,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-10 Exhaust Fan Enable",,,,,M,,,,@b-003f,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0041,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-10 Exhaust Fan Status",,,,,,,,,@b-003f,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-06-23T01:00:04.326-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0042,,,,,,,,,,,,,,,,,,,,,"Bravo EF-11",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0043,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-11 Exhaust Fan Enable",,,,,M,,,,@b-0042,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0044,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-11 Exhaust Fan Status",,,,,,,,,@b-0042,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0045,,,,,,,,,,,,,,,,,,,,,"Bravo EF-12",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0046,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-12 Exhaust Fan Enable",,,,,M,,,,@b-0045,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0047,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-12 Exhaust Fan Status",,,,,,,,,@b-0045,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0048,,,,,,,,,,,,,,,,,,,,,"Bravo EF-13",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0049,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-13 Exhaust Fan Enable",,,,,M,,,,@b-0048,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-004a,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-13 Exhaust Fan Status",,,,,,,,,@b-0048,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-004b,,,,,,,,,,,,,,,,,,,,,"Bravo EF-14",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-004c,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-14 Exhaust Fan Enable",,,,,M,,,,@b-004b,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-004d,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-14 Exhaust Fan Status",,,,,,,,,@b-004b,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-004e,,,,,,,,,,,,,,,,,,,,,"Bravo EF-15",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-004f,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-15 Exhaust Fan Enable",,,,,M,,,,@b-004e,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0050,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-15 Exhaust Fan Status",,,,,,,,,@b-004e,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0051,,,,,,,,,,,,,,,,,,,,,"Bravo EF-16",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0052,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-16 Exhaust Fan Enable",,,,,M,,,,@b-0051,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0053,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-16 Exhaust Fan Status",,,,,,,,,@b-0051,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0054,,,,,,,,,,,,,,,,,,,,,"Bravo EF-17",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0055,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-17 Exhaust Fan Enable",,,,,M,,,,@b-0054,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0056,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-17 Exhaust Fan Status",,,,,,,,,@b-0054,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0057,,,,,,,,,,,,,,,,,,,,,"Bravo EF-18",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0058,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-18 Exhaust Fan Enable",,,,,M,,"STOP,On",,@b-0057,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York backgroundPoint}
@b-0059,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-18 Exhaust Fan Status",,,,,,,"stateNul,Off,RUNNING",,@b-0057,M,M,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York backgroundPoint}
@b-005a,,,,,,,,,,,,,,,,,,,,,"Bravo EF-19",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-005b,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-19 Exhaust Fan Enable",,,,,M,,"STOP,On",,@b-005a,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York backgroundPoint}
@b-005c,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-19 Exhaust Fan Status",,,,,,,"stateNul,Off,RUNNING",,@b-005a,M,M,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
@b-005d,,,,,,,,,,,,,,,,,,,,,"Bravo EF-2",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-005e,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-2 Exhaust Fan Enable",,,,,M,,,,@b-005d,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-005f,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-2 Exhaust Fan Status",,,,,,,,,@b-005d,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0060,,,,,,,,,,,,,,,,,,,,,"Bravo EF-20",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0061,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-20 Exhaust Fan Enable",,,,,M,,,,@b-0060,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0062,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-20 Exhaust Fan Status",,,,,,,,,@b-0060,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0063,,,,,,,,,,,,,,,,,,,,,"Bravo EF-21",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0064,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-21 Exhaust Fan Enable",,,,,M,,"STOP,On",,@b-0063,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York backgroundPoint}
@b-0065,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-21 Exhaust Fan Status",,,,,,,"stateNul,Off,RUNNING",,@b-0063,M,M,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York backgroundPoint}
@b-0066,,,,,,,,,,,,,,,,,,,,,"Bravo EF-22",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0067,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-22 Exhaust Fan Enable",,,,,M,,"STOP,On",,@b-0066,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
@b-0068,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-22 Exhaust Fan Status",,,,,,,"stateNul,Off,RUNNING",,@b-0066,M,M,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
@b-0069,,,,,,,,,,,,,,,,,,,,,"Bravo EF-23",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-006a,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-23 Exhaust Fan Enable",,,,,M,,,,@b-0069,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EF23SS" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-006b,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-23 Exhaust Fan Status",,,,,,,,,@b-0069,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EF23Status" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-006c,,,,,,,,,,,,,,,,,,,,,"Bravo EF-24",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-006d,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-24 Exhaust Fan Enable",,,,,M,,,,@b-006c,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-006e,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-24 Exhaust Fan Status",,,,,,,,,@b-006c,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-006f,,,,,,,,,,,,,,,,,,,,,"Bravo EF-25",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0070,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-25 Exhaust Fan Enable",,,,,M,,"STOP,On",,@b-006f,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York backgroundPoint}
@b-0071,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-25 Exhaust Fan Status",,,,,,,"stateNul,Off,RUNNING",,@b-006f,M,M,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York backgroundPoint}
@b-0072,,,,,,,,,,,,,,,,,,,,,"Bravo EF-26",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0073,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-26 Exhaust Fan Enable",,,,,M,,,,@b-0072,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0074,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-26 Exhaust Fan Status",,,,,,,,,@b-0072,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFStatus" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0075,,,,,,,,,,,,,,,,,,,,,"Bravo EF-27",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0076,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-27 Exhaust Fan Enable",,,,,M,,,,@b-0075,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0077,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-27 Exhaust Fan Status",,,,,,,,,@b-0075,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFStatus" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0078,,,,,,,,,,,,,,,,,,,,,"Bravo EF-28",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0079,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-28 Exhaust Fan Status",,,,,,,,,@b-0078,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EF28Status" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-007a,,,,,,,,,,,,,,,,,,,,,"Bravo EF-3",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-007b,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-3 Exhaust Fan Enable",,,,,M,,,,@b-007a,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-007c,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-3 Exhaust Fan Status",,,,,,,,,@b-007a,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFStatus" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-007d,,,,,,,,,,,,,,,,,,,,,"Bravo EF-4",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-007e,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-4 Exhaust Fan Enable",,,,,M,,,,@b-007d,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-007f,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-4 Exhaust Fan Status",,,,,,,,,@b-007d,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0080,,,,,,,,,,,,,,,,,,,,,"Bravo EF-5",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0081,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-5 Exhaust Fan Enable",,,,,M,,,,@b-0080,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0082,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-5 Exhaust Fan Status",,,,,,,,,@b-0080,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0083,,,,,,,,,,,,,,,,,,,,,"Bravo EF-6",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0084,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-6 Exhaust Fan Enable",,,,,M,,,,@b-0083,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0085,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-6 Exhaust Fan Status",,,,,,,,,@b-0083,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-05-28T01:00:09.102-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0086,,,,,,,,,,,,,,,,,,,,,"Bravo EF-7",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-0087,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-7 Exhaust Fan Enable",,,,,M,,,,@b-0086,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0088,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-7 Exhaust Fan Status",,,,,,,,,@b-0086,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-0089,,,,,,,,,,,,,,,,,,,,,"Bravo EF-8",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-008a,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-8 Exhaust Fan Enable",,,,,M,,,,@b-0089,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-008b,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-8 Exhaust Fan Status",,,,,,,,,@b-0089,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" inScope backgroundPoint}
@b-008c,,,,,,,,,,,,,,,,,,,,,"Bravo EF-9",,,,,,,,M,,,M,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,,,,,,,,,,,,,
@b-008d,,,,,,,,,,,,M,,,,M,,,,,"Bravo EF-9 Exhaust Fan Enable",,,,,M,,,,@b-008c,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"EFSS" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-008e,,,,,,,,,,,,,,,,M,,,,,"Bravo EF-9 Exhaust Fan Status",,,,,,,,,@b-008c,M,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-00a4,,,,,"Chicago",,,,,,,,,,,,{dataSyncDownSince:2020-07-02T01:00:04.305-04:00 New_York sourcePointName:"EFStatus" dataSyncType:"error" pointType:"" inScope backgroundPoint}
@b-008f,,,,,,,,,M,@b-001e,,,,,,,,,,M,"Bravo FCU-1",,,,M,,,,M,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-00a3,,,,M,,,,,,,,,,,,M,
@b-0090,,,,,,,,M,,,,,,M,,M,,,,,"Bravo FCU-1 Cooling Valve Output",,,,,,,,,@b-008f,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0091,,,,,,,,,,,,,,,,M,,,,,"Bravo FCU-1 Heating Valve Output",,,,,,,,,@b-008f,,,,,,,,,,,,,,M,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,,,,,,,,{precision:0 dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York backgroundPoint}
@b-0092,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-1 Zone Temperature",,,,,,,,,@b-008f,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0093,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-1 Zone Temperature Setpoint",,,,,,,,,@b-008f,,,,,,,,,,,,,,,,M,,,,,,,"Number",,327,-273,,,,,M,,,,,,,,,,,@b-0000,M,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York backgroundPoint}
@b-0094,,,,,,,,,M,@b-001e,,,,,,,,,,M,"Bravo FCU-2",,,,M,,,,M,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-00a3,,,,M,,,,,,,,,,,,M,
@b-0095,,,,,,,,M,,,,,,M,,M,,,,,"Bravo FCU-2 Cooling Valve Output",,,,,,,,,@b-0094,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0096,,,,,,,,,,,,,,,,M,,,,,"Bravo FCU-2 Heating Valve Output",,,,,,,,,@b-0094,,,,,,,,,,,,,,M,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,,,,,,,,{precision:0 dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York backgroundPoint}
@b-0097,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-2 Zone Temperature",,,,,,,,,@b-0094,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0098,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-2 Zone Temperature Setpoint",,,,,,,,,@b-0094,,,,,,,,,,,,,,,,M,,,,,,,"Number",,327,-273,,,,,M,,,,,,,,,,,@b-0000,M,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York backgroundPoint}
@b-0099,,,,,,,,,M,@b-001e,,,,,,,,,,M,"Bravo FCU-3",,,,M,,,,M,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-00a3,,,,M,,,,,,,,,,,,M,
@b-009a,,,,,,,,M,,,,,,M,,M,,,,,"Bravo FCU-3 Cooling Valve Output",,,,,,,,,@b-0099,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-009b,,,,,,,,,,,,,,,,M,,,,,"Bravo FCU-3 Heating Valve Output",,,,,,,,,@b-0099,,,,,,,,,,,,,,M,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,,,,,,,,{precision:0 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
@b-009c,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-3 Zone Temperature",,,,,,,,,@b-0099,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-009d,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-3 Zone Temperature Setpoint",,,,,,,,,@b-0099,,,,,,,,,,,,,,,,M,,,,,,,"Number",,327,-273,,,,,M,,,,,,,,,,,@b-0000,M,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint}
@b-009e,,,,,,,,,M,@b-001e,,,,,,,,,,M,"Bravo FCU-4",,,,M,,,,M,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-00a3,,,,M,,,,,,,,,,,,M,
@b-009f,,,,,,,,M,,,,,,M,,M,,,,,"Bravo FCU-4 Cooling Valve Output",,,,,,,,,@b-009e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"ChwVlv" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-00a0,,,,,,,,,,,,,,,,M,,,,,"Bravo FCU-4 Heating Valve Output",,,,,,,,,@b-009e,,,,,,,,,,,,,,M,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,,,"Chicago","%",M,,,,,,,,,,{precision:0 dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York backgroundPoint}
@b-00a1,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-4 Zone Temperature",,,,,,,,,@b-009e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SpcTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-00a2,,M,,,,,,,,,,,,,,M,,,,,"Bravo FCU-4 Zone Temperature Setpoint",,,,,,,,,@b-009e,,,,,,,,,,,,,,,,M,,,,,,,"Number",,327,-273,,,,,M,,,,,,,,,,,@b-0000,M,,@b-00a3,,,M,,"Chicago","°F",,,,,,,,,,M,{precision:2 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
@b-00a3,,,,,,,,,,,,,,,,,,,,,"Bravo FCUs",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-00a4,,,,,,,,,,,,,,,,,,,,,"Bravo Fans",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-00a5,,,,,,,,,,,,,,,,,,,,,"Bravo HHW Pump 1",,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,M,,,,,,,@b-0000,,,@b-00ab,,,,,,,,,,M,,,,,,,
@b-00a6,,,,,,,,,,,,,,,,M,,,,,"Bravo HHW Pump 1 HHW Pump Status",,,,,,,"false,true",,@b-00a5,,,,,,,,,,,,,,,,M,M,,,,,,"Bool",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-00ab,,,,,"Chicago",,,,,M,,,,,,,{dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York backgroundPoint status}
@b-00a7,,,,,,,,,,,,,,,,M,,,,,"Bravo HHW Pump 1 HHW Pump VFD Speed",,,,,,,,,@b-00a5,,,,,,,,,,,,,,,,M,M,,,,,,"Number",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-00ab,M,,,,"Chicago",,,,,M,,,,,,,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York backgroundPoint}
@b-00a8,,,,,,,,,,,,,,,,,,,,,"Bravo HHW Pump 2",,,,,,,,M,,,,,,,,,,,,,,,,,,M,,,,,M,,,,,,,,,,,,,M,,,,,,,@b-0000,,,@b-00ab,,,,,,,,,,M,,,,,,,
@b-00a9,,,,,,,,,,,,,,,,M,,,,,"Bravo HHW Pump 2 HHW Pump Status",,,,,,,"false,true",,@b-00a8,,,,,,,,,,,,,,,,M,M,,,,,,"Bool",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-00ab,,,,,"Chicago",,,,,M,,,,,,,{dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint status}
@b-00aa,,,,,,,,,,,,,,,,M,,,,,"Bravo HHW Pump 2 HHW Pump VFD Speed",,,,,,,,,@b-00a8,,,,,,,,,,,,,,,,M,M,,,,,,"Number",,,,,,,,M,,,,M,,,,M,,,@b-0000,,,@b-00ab,M,,,,"Chicago",,,,,M,,,,,,,{precision:2 dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York backgroundPoint}
@b-00ab,,,,,,,,,,,,,,,,,,,,,"Bravo HW System",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-00ac,M,,,,,,,,M,,,,,,,,,,,,"Bravo RTU-1",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,,,M,,@b-0000,,,@b-0135,,,,,,,,,M,,,,,,,,{designDischargeAirFlow:15300cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:145MMBTU/h designOutsideAirFlowMin:3500cfm designDischargeFanAirDeltaPressure:7.04inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:59°F designChilledWaterPower:722.3MMBTU/h designHotWaterFlow:24.1gal/min designChilledWaterFlow:96.4gal/min designReturnAirFlow:15300cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:15300cfm designReturnFanPower:15hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:40hp designReturnFanAirDeltaPressure:1.66inH₂O}
@b-00ad,,,,,,,,,,,,,M,,,,,,,,"Bravo RTU-1 AHU Operation Mode",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00ae,,,,,,,,M,,,,M,,M,,M,,,,,"Bravo RTU-1 Cooling Valve Output",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-00af,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-1 Exhaust Air Damper Output",,,,,,,,,@b-00ac,M,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00b0,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-1 Fan Power (Auto-computed)",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-00b1,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-1 Heating/Cooling Load (Auto-computed)",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","BTU/h",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00b2,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-1 Humidifier Enable",,,,,M,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,M,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-00b3,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-1 Humidifier Output",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,M,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,M,,,"Chicago","%",M,,,,,,,,,,{sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-00b4,,,,,,,,,,,,M,M,,,,M,,,,"Bravo RTU-1 Max Damper Position",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00b5,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Min Outdoor Air Flow Setpoint",,,,,,,,,@b-00ac,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{min sourcePointName:"MinOA_SP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York pointType:"" inScope backgroundPoint}
@b-00b6,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Min Outdoor Air Flow/10",,,,,,,,,@b-00ac,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{min sourcePointName:"MIN OA CFM / 10" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00b7,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-1 Minimum Outside Air Damper Output",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope outsideMin backgroundPoint}
@b-00b8,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Mixed Air Temperature",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00b9,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Mixed Air Temperature Setpoint",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00ba,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo RTU-1 Outside Air Damper Output",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-00bb,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Outside Air Flow",,,,,,,,,@b-00ac,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00bc,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-1 Outside Air Percentage (Auto-computed)",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-04-09T01:00:02.656-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-00bd,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-1 Percent Outside Air",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","%",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00be,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-1 Return Air Damper Output",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-00bf,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Return Air Flow",,,,,,,,,@b-00ac,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-00c0,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Return Air Humidity",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-00c1,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Return Air Temperature",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-00c2,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Return Fan Status",,,,,,,,,@b-00ac,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,M,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-00c3,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Return Fan VFD Speed",,,,,,,,,@b-00ac,,M,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,M,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-00c4,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Air Flow",M,,,,,,,,@b-00ac,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00c5,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Air Humidity",M,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-00c6,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Air Humidity Setpoint",M,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sp,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"Humidity SP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-00c7,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Air Pressure Setpoint",M,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{static sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-00c8,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Air Static Pressure",M,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-00c9,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Air Temperature",M,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00ca,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Air Temperature Setpoint",M,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-00cb,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-1 Supply Fan Status",M,,,,,,,,@b-00ac,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-00cc,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-1 TU Air Flow (Auto-computed)",,,,,,,,,@b-00ac,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00cd,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-1 VAV Total Flow",,,,,,,,,@b-00ac,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00ce,M,,,,,,,,M,,,,,,,,,,,,"Bravo RTU-2",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,,,M,,@b-0000,,,@b-0135,,,,,,,,,M,,,,,,,,{designDischargeAirFlow:30000cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:288MMBTU/h designOutsideAirFlowMin:6750cfm designDischargeFanAirDeltaPressure:6.4inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:59.2°F designChilledWaterPower:1225.8MMBTU/h designHotWaterFlow:48gal/min designChilledWaterFlow:160.9gal/min designReturnAirFlow:30000cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:30000cfm designReturnFanPower:25hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:50hp designReturnFanAirDeltaPressure:1.62inH₂O}
@b-00cf,,,,,,,,,,,,,M,,,,,,,,"Bravo RTU-2 AHU Operation Mode",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00d0,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Calculated Outdoor Air Flow Setpoint",,,,,,,,,@b-00ce,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.3970116854281743 sourcePointName:"MinOA_SP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00d1,,,,,,,,M,,,,M,,M,,M,,,,,"Bravo RTU-2 Cooling Valve Output",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",M,,,M,,,,,,,{predictionConf:0.5846394026860828 sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-00d2,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-2 Exhaust Air Damper Output",,,,,,,,,@b-00ce,M,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.6232903565384572 sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00d3,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-2 Fan Power (Auto-computed)",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-00d4,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-2 Heating/Cooling Load (Auto-computed)",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","BTU/h",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00d5,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-2 Humidifier Enable",,,,,M,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,M,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.2169429859073283 sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00d6,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-2 Humidifier Output",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,M,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,M,,,"Chicago","%",M,,,,,,,,,,{predictionConf:0.7439557600414519 sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00d7,,,,,,,,,,,,M,M,,,,M,,,,"Bravo RTU-2 Max Damper Position",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00d8,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Min OA Flow Setpoint",,,,,,,,,@b-00ce,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.2305698711556413 sourcePointName:"MINOASTPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope outsideMin backgroundPoint}
@b-00d9,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Min Outdoor Air Flow",,,,,,,,,@b-00ce,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.5591032698291575 min sourcePointName:"MIN OA CFM / 10" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-00da,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-2 Minimum Outside Air Damper Output",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7226466689139898 sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope outsideMin backgroundPoint}
@b-00db,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Mixed Air Temperature",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.5092275130999935 sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00dc,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Mixed Air Temperature Setpoint",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.41409123546331406 sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00dd,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo RTU-2 Outside Air Damper Output",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7395401248861597 sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-00de,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Outside Air Flow",,,,,,,,,@b-00ce,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.7870789837941534 sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-00df,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-2 Outside Air Percentage (Auto-computed)",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-00e0,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-2 Percent Outside Air",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","%",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00e1,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-2 Return Air Damper Output",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.3561100767369028 sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-00e2,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Return Air Flow",,,,,,,,,@b-00ce,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.8263008623409421 sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00e3,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Return Air Humidity",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7016271134196499 sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00e4,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Return Air Temperature",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.5745623242771728 sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-00e5,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Return Fan Status",,,,,,,,,@b-00ce,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,M,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.5721715629985896 sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-00e6,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Return Fan VFD Speed",,,,,,,,,@b-00ce,,M,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,M,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.13813130060214382 sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-00e7,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Air Flow",M,,,,,,,,@b-00ce,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.7841375570046363 sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00e8,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Air Humidity",M,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7933659564917551 sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-00e9,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Air Humidity Setpoint",M,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sp,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7045004074770955 sourcePointName:"Humidity SP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-00ea,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Air Static Pressure",M,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{predictionConf:0.3539915786588711 sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-00eb,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Air Static Pressure Setpoint",M,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{predictionConf:0.48636472322277824 sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-00ec,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Air Temperature",M,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.5598774100147106 sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-00ed,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Air Temperature Setpoint",M,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.6936845307741977 sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-00ee,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Fan Status",M,,,,,,,,@b-00ce,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.6818756457191736 sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-00ef,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-2 Supply Fan VFD Speed",,,,,,,,,@b-00ce,,M,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,M,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.13813130060214382 sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-00f0,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-2 TU Air Flow (Auto-computed)",,,,,,,,,@b-00ce,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00f1,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-2 VAV Total Flow",,,,,,,,,@b-00ce,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00f2,M,,,,,,,,M,,,,,,,,,,,,"Bravo RTU-3",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,,,M,,@b-0000,,,@b-0135,,,,,,,,,M,,,,,,,,{designDischargeAirFlow:33600cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:318MMBTU/h designOutsideAirFlowMin:7125cfm designDischargeFanAirDeltaPressure:6.7inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:58.9°F designChilledWaterPower:1346.1MMBTU/h designHotWaterFlow:53gal/min designChilledWaterFlow:180.2gal/min designReturnAirFlow:33600cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:33600cfm designReturnFanPower:25hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:60hp designReturnFanAirDeltaPressure:1.63inH₂O}
@b-00f3,,,,,,,,,,,,,M,,,,,,,,"Bravo RTU-3 AHU Operation Mode",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00f4,,,,,,,,M,,,,M,,M,,M,,,,,"Bravo RTU-3 Cooling Valve Output",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",M,,,M,,,,,,,{predictionConf:0.5846394026860828 sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-00f5,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-3 Exhaust Air Damper Output",,,,,,,,,@b-00f2,M,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.6232903565384572 sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-00f6,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-3 Fan Power (Auto-computed)",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-00f7,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-3 Heating/Cooling Load (Auto-computed)",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","BTU/h",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00f8,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-3 Humidifier Enable",,,,,M,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,M,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.2169429859073283 sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-00f9,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-3 Humidifier Output",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,M,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,M,,,"Chicago","%",M,,,,,,,,,,{predictionConf:0.7439557600414519 sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-00fa,,,,,,,,,,,,M,M,,,,M,,,,"Bravo RTU-3 Max Damper Position",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-00fb,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Min OA Flow Setpoint",,,,,,,,,@b-00f2,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.2305698711556413 sourcePointName:"MINOASTPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope outsideMin backgroundPoint}
@b-00fc,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-3 Minimum Outside Air Damper Output",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7226466689139898 sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope outsideMin backgroundPoint}
@b-00fd,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Mixed Air Temperature",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.5092275130999935 sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-00fe,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Mixed Air Temperature Setpoint",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.41409123546331406 sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-00ff,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo RTU-3 Outside Air Damper Output",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7395401248861597 sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0100,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Outside Air Flow",,,,,,,,,@b-00f2,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.7870789837941534 sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0101,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-3 Outside Air Percentage (Auto-computed)",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-0102,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-3 Percent Outside Air",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","%",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-0103,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo RTU-3 Return Air Damper Output",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.3561100767369028 sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0104,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Return Air Flow",,,,,,,,,@b-00f2,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.8263008623409421 sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0105,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Return Air Humidity",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7016271134196499 sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0106,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Return Air Temperature",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.5745623242771728 sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0107,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Return Fan Status",,,,,,,,,@b-00f2,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,M,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.5721715629985896 sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0108,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Return Fan VFD Speed",,,,,,,,,@b-00f2,,M,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,M,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.3324288739189246 sourcePointName:"RTDrvSpd" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0109,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Air Flow",M,,,,,,,,@b-00f2,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{predictionConf:0.7841375570046363 sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-010a,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Air Humidity",M,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.7933659564917551 sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-010b,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Air Pressure Setpoint",M,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{predictionConf:0.48636472322277824 static sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-010c,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Air Static Pressure",M,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{predictionConf:0.3539915786588711 sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-010d,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Air Temperature",M,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.5598774100147106 sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-010e,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Air Temperature Setpoint",M,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{predictionConf:0.6936845307741977 sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-010f,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Fan Status",M,,,,,,,,@b-00f2,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{predictionConf:0.6818756457191736 sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0110,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-3 Supply Fan VFD Speed",M,,,,,,,,@b-00f2,,M,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,M,,,,"Chicago","%",,,,,,,,,,,{predictionConf:0.32036669663302475 sourcePointName:"SPDrvSpd" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0111,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-3 TU Air Flow (Auto-computed)",,,,,,,,,@b-00f2,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-0112,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-3 VAV Total Flow",,,,,,,,,@b-00f2,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-0113,M,,,,,,,,M,,,,,,,,,,,,"Bravo RTU-4",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,,,M,,@b-0000,,,@b-0135,,,,,,,,,M,,,,,,,,{designDischargeAirFlow:15700cfm steamHumidifier designHotWaterLeavingTemp:65°F designHotWaterPower:243MMBTU/h designOutsideAirFlowMin:7125cfm designDischargeFanAirDeltaPressure:4.76inH₂O designSource:"Drawings" designChilledWaterLeavingTemp:58.9°F designChilledWaterPower:1028.7MMBTU/h designHotWaterFlow:41gal/min designChilledWaterFlow:137.8gal/min designReturnAirFlow:25700cfm designHotWaterEnteringTemp:75°F designOutsideAirFlow:25700cfm designReturnFanPower:20hp designChilledWaterEnteringTemp:44°F designDischargeFanPower:40hp designReturnFanAirDeltaPressure:1.64inH₂O}
@b-0114,,,,,,,,,,,,,M,,,,,,,,"Bravo RTU-4 AHU Operation Mode",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{mode dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-0115,,,,,,,,M,,,,M,,M,,M,,,,,"Bravo RTU-4 Cooling Valve Output",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"CWV" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0116,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-4 Exhaust Air Damper Output",,,,,,,,,@b-0113,M,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"EAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0117,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-4 Fan Power (Auto-computed)",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-0118,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-4 Heating/Cooling Load (Auto-computed)",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","BTU/h",,,,,,,,,,,{cache dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-0119,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-4 Humidifier Enable",,,,,M,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,M,,,"Bool",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"HUM_ENABLE" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-011a,,,,,,,,,,,,M,,,,M,,,,,"Bravo RTU-4 Humidifier Output",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,M,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,M,,,"Chicago","%",M,,,,,,,,,,{sourcePointName:"HUM VLV" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-011b,,,,,,,,,,,,M,M,,,,M,,,,"Bravo RTU-4 Max Damper Position",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{max dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-011c,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Min Outdoor Air Flow Setpoint",,,,,,,,,@b-0113,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{min sourcePointName:"MinOA_SP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York pointType:"" inScope backgroundPoint}
@b-011d,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Min Outdoor Air Flow/10",,,,,,,,,@b-0113,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{min sourcePointName:"MIN OA CFM / 10" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-011e,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-4 Minimum Outside Air Damper Output",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"Min OAD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope outsideMin backgroundPoint}
@b-011f,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Mixed Air Temperature",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"MAT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0120,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Mixed Air Temperature Setpoint",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,M,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"MAT STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0121,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo RTU-4 Outside Air Damper Output",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"OAD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0122,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Outside Air Flow",,,,,,,,,@b-0113,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"OA CFM" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0123,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-4 Outside Air Percentage (Auto-computed)",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,,,,,,"Chicago",,,,,,,,,,,,{cache dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-0124,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-4 Percent Outside Air",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,M,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","%",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-0125,,M,,,,,,,,,,,,,,M,M,,,,"Bravo RTU-4 Return Air Damper Output",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"RET/REL DAMPER" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York pointType:"" inScope backgroundPoint}
@b-0126,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Return Air Flow",,,,,,,,,@b-0113,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"RA CFM" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0127,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Return Air Humidity",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"RAH" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0128,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Return Air Temperature",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"RAT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0129,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Return Fan Status",,,,,,,,,@b-0113,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,M,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"RF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-012a,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Return Fan VFD Speed",,,,,,,,,@b-0113,,M,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,M,,,M,,,@b-0000,,,@b-0135,M,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"ACT_OUTPUT_SPEED" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-012b,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Air Flow",M,,,,,,,,@b-0113,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"SA CFM" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-012c,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Air Humidity",M,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAH" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-012d,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Air Humidity Setpoint",M,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sp,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"Humidity SP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-012e,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Air Pressure Setpoint",M,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{static sourcePointName:"Static Stpt" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-012f,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Air Static Pressure",M,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,M,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","inH₂O",,,,,,,,,,,{sourcePointName:"DISCH STATIC" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0130,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Air Temperature",M,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DAT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0131,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Air Temperature Setpoint",M,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DAT STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0132,,M,,,,,,,,,,,,,,M,,,,,"Bravo RTU-4 Supply Fan Status",M,,,,,,,,@b-0113,,M,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-0135,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"SF FAN STATUS" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0133,,,,,,,,,,,,,,,,,,,,,"Bravo RTU-4 TU Air Flow (Auto-computed)",,,,,,,,,@b-0113,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{cache dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York dataSyncType:"error" backgroundPoint}
@b-0134,,M,,,,,,,,,,,M,,,,,,,,"Bravo RTU-4 VAV Total Flow",,,,,,,,,@b-0113,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-0135,,,,,"Chicago","cfm",,,,,,,,,,,{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}
@b-0135,,,,,,,,,,,,,,,,,,,,,"Bravo RTUs",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-0136,,,,,,M,,,,,,,,,,,,,,,"Bravo Steam Boiler A",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-013c,,,,,,,,,,,,,,,,,{designSource:"Drawings" designMake:"Lattner" designSteamPower:1350MMBTU/h designModel:"WLF-40"}
@b-0137,,,,,,M,,,,,,,,,,M,,,,,"Bravo Steam Boiler A Boiler Status",,,,,,,,,@b-0136,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-013c,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"StmBlrAsts" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0138,,,,,,M,,,,,,,,,,,,,,,"Bravo Steam Boiler B",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-013c,,,,,,,,,,,,,,,,,{designSource:"Drawings" designMake:"Lattner" designSteamPower:1350MMBTU/h designModel:"WLF-40"}
@b-0139,,,,,,M,,,,,,,,,,M,,,,,"Bravo Steam Boiler B Boiler Status",,,,,,,,,@b-0138,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-013c,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"StmBlrBsts" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-013a,,,,,,M,,,,,,,,,,,,,,,"Bravo Steam Boiler C",,,,,,,,M,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,,,,,,,,,,,,,,@b-0000,,,@b-013c,,,,,,,,,,,,,,,,,{designSource:"Drawings" designMake:"Lattner" designSteamPower:1350MMBTU/h designModel:"WLF-40"}
@b-013b,,,,,,M,,,,,,,,,,M,,,,,"Bravo Steam Boiler C Boiler Status",,,,,,,,,@b-013a,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,M,M,,,@b-0000,,,@b-013c,,,,,"Chicago",,,,,,,,,,,,{sourcePointName:"StmBlrCsts" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-013c,,,,,,,,,,,,,,,,,,,,,"Bravo Steam System",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-013d,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-1",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:9.7MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
@b-013e,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-1 Damper Output",M,,,,,,,,@b-013d,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-013f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-1 Discharge Air Flow",M,,,,,,,,@b-013d,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0140,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-1 Discharge Air Flow Setpoint",M,,M,,,,,,@b-013d,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0141,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-1 Heating Valve Output",,,,,,,,,@b-013d,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0142,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-1 Zone Air Temp Setpoint",,,,,,,,,@b-013d,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0143,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-1 Zone Temperature",,,,,,,,,@b-013d,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0144,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-10",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:375cfm}
@b-0145,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-10 Damper Output",M,,,,,,,,@b-0144,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0146,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-10 Discharge Air Flow",M,,,,,,,,@b-0144,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0147,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-10 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0144,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0148,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-10 Heating Valve Output",,,,,,,,,@b-0144,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0149,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-10 Supply Air Temperature",M,,,,,,,,@b-0144,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-014a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-10 Zone Air Temp Setpoint",,,,,,,,,@b-0144,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-014b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-10 Zone Temperature",,,,,,,,,@b-0144,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-014c,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-11",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:300cfm}
@b-014d,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-11 Damper Output",M,,,,,,,,@b-014c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-014e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-11 Discharge Air Flow",M,,,,,,,,@b-014c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-014f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-11 Discharge Air Flow Setpoint",M,,M,,,,,,@b-014c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0150,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-11 Heating Valve Output",,,,,,,,,@b-014c,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0151,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-11 Supply Air Temperature",M,,,,,,,,@b-014c,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0152,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-11 Zone Air Temp Setpoint",,,,,,,,,@b-014c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0153,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-11 Zone Temperature",,,,,,,,,@b-014c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0154,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-12",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
@b-0155,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-12 Damper Output",M,,,,,,,,@b-0154,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0156,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-12 Discharge Air Flow",M,,,,,,,,@b-0154,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0157,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-12 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0154,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0158,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-12 Heating Valve Output",,,,,,,,,@b-0154,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0159,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-12 Supply Air Temperature",M,,,,,,,,@b-0154,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-015a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-12 Zone Air Temp Setpoint",,,,,,,,,@b-0154,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-015b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-12 Zone Temperature",,,,,,,,,@b-0154,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-015c,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-13",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:27MMBTU/h designHotWaterFlow:3gal/min designAirFlow:1000cfm}
@b-015d,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-13 Damper Output",M,,,,,,,,@b-015c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-015e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-13 Discharge Air Flow",M,,,,,,,,@b-015c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-015f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-13 Discharge Air Flow Setpoint",M,,M,,,,,,@b-015c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0160,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-13 Heating Valve",,,,,,,,,@b-015c,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0161,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-13 Supply Air Temperature",M,,,,,,,,@b-015c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0162,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-13 Zone Air Temp Setpoint",,,,,,,,,@b-015c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0163,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-13 Zone Temperature",,,,,,,,,@b-015c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0164,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-14",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.5MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:250cfm}
@b-0165,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-14 Damper Output",M,,,,,,,,@b-0164,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0166,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-14 Discharge Air Flow",M,,,,,,,,@b-0164,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0167,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-14 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0164,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0168,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-14 Heating Valve Output",,,,,,,,,@b-0164,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0169,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-14 Supply Air Temperature",M,,,,,,,,@b-0164,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-016a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-14 Zone Air Temp Setpoint",,,,,,,,,@b-0164,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-016b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-14 Zone Temperature",,,,,,,,,@b-0164,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-016c,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-15",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:6MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
@b-016d,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-15 Damper Output",M,,,,,,,,@b-016c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-016e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-15 Discharge Air Flow",M,,,,,,,,@b-016c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-016f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-15 Discharge Air Flow Setpoint",M,,M,,,,,,@b-016c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0170,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-15 Heating Valve Output",,,,,,,,,@b-016c,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0171,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-15 Supply Air Temperature",M,,,,,,,,@b-016c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York pointType:"" inScope backgroundPoint}
@b-0172,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-15 Zone Air Temp Setpoint",,,,,,,,,@b-016c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0173,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-15 Zone Temperature",,,,,,,,,@b-016c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0174,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-16",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-0175,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-16 Damper Output",M,,,,,,,,@b-0174,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0176,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-16 Discharge Air Flow",M,,,,,,,,@b-0174,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0177,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-16 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0174,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0178,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-16 Heating Valve Output",,,,,,,,,@b-0174,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0179,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-16 Supply Air Temperature",M,,,,,,,,@b-0174,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-017a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-16 Zone Air Temp Setpoint",,,,,,,,,@b-0174,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-017b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-16 Zone Temperature",,,,,,,,,@b-0174,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-017c,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-17",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:6MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
@b-017d,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-17 Damper Output",M,,,,,,,,@b-017c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-017e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-17 Discharge Air Flow",M,,,,,,,,@b-017c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-017f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-17 Discharge Air Flow Setpoint",M,,M,,,,,,@b-017c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0180,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-17 Heating Valve Output",,,,,,,,,@b-017c,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0181,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-17 Supply Air Temperature",M,,,,,,,,@b-017c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0182,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-17 Zone Air Temp Setpoint",,,,,,,,,@b-017c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0183,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-17 Zone Temperature",,,,,,,,,@b-017c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0184,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-18",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-0185,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-18 Damper Output",M,,,,,,,,@b-0184,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0186,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-18 Discharge Air Flow",M,,,,,,,,@b-0184,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0187,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-18 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0184,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0188,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-18 Heating Valve Output",,,,,,,,,@b-0184,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0189,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-18 Supply Air Temperature",M,,,,,,,,@b-0184,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-018a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-18 Zone Air Temp Setpoint",,,,,,,,,@b-0184,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-018b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-18 Zone Temperature",,,,,,,,,@b-0184,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-018c,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-19",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:30.9MMBTU/h designHotWaterFlow:1.45gal/min designAirFlow:2400cfm}
@b-018d,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-19 Damper Output",M,,,,,,,,@b-018c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-018e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-19 Discharge Air Flow",M,,,,,,,,@b-018c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-018f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-19 Discharge Air Flow Setpoint",M,,M,,,,,,@b-018c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0190,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-19 Heating Valve Output",,,,,,,,,@b-018c,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0191,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-19 Supply Air Temperature",M,,,,,,,,@b-018c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0192,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-19 Zone Air Humidity",,,,,,,,,@b-018c,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,M,{predictionConf:0.6984488664169048 sourcePointName:"Humidity" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0193,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-19 Zone Air Temp Setpoint",,,,,,,,,@b-018c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0194,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-19 Zone Temperature",,,,,,,,,@b-018c,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0195,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-2",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:17.5MMBTU/h designHotWaterFlow:2gal/min designAirFlow:500cfm}
@b-0196,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-2 Damper Output",M,,,,,,,,@b-0195,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0197,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-2 Discharge Air Flow",M,,,,,,,,@b-0195,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0198,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-2 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0195,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0199,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-2 Heating Valve Output",,,,,,,,,@b-0195,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-019a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-2 Supply Air Temperature",M,,,,,,,,@b-0195,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-019b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-2 Zone Air Temp Setpoint",,,,,,,,,@b-0195,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-019c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-2 Zone Temperature",,,,,,,,,@b-0195,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-019d,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-20",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:10.8MMBTU/h designHotWaterFlow:0.28gal/min designAirFlow:800cfm}
@b-019e,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-20 Damper Output",M,,,,,,,,@b-019d,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-019f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-20 Discharge Air Flow",M,,,,,,,,@b-019d,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-01a0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-20 Discharge Air Flow Setpoint",M,,M,,,,,,@b-019d,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-01a1,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-20 Heating Valve Output",,,,,,,,,@b-019d,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01a2,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-20 Supply Air Temperature",M,,,,,,,,@b-019d,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-01a3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-20 Zone Air Temp Setpoint",,,,,,,,,@b-019d,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01a4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-20 Zone Temperature",,,,,,,,,@b-019d,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-01a5,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-3",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:83.5MMBTU/h designHotWaterFlow:12gal/min designAirFlow:3000cfm}
@b-01a6,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-3 Damper Output",M,,,,,,,,@b-01a5,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-01a7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-3 Discharge Air Flow",M,,,,,,,,@b-01a5,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-01a8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-3 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01a5,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-01a9,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-3 Heating Valve Output",,,,,,,,,@b-01a5,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-01aa,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-3 Supply Air Humidity",M,,,,,,,,@b-01a5,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DisChgrHumid" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York backgroundPoint}
@b-01ab,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-3 Supply Air Temperature",M,,,,,,,,@b-01a5,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-01ac,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-3 Zone Air Temp Setpoint",,,,,,,,,@b-01a5,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-01ad,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-3 Zone Relative Humidity",,,,,,,,,@b-01a5,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,M,{predictionConf:0.7237593125289187 sourcePointName:"SpaceHum" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-01ae,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-3 Zone Temperature",,,,,,,,,@b-01a5,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-01af,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-4",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:3.8MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-01b0,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-4 Damper Output",M,,,,,,,,@b-01af,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-01b1,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-4 Discharge Air Flow",M,,,,,,,,@b-01af,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-01b2,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-4 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01af,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-01b3,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-4 Heating Valve Output",,,,,,,,,@b-01af,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-01b4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-4 Supply Air Temperature",M,,,,,,,,@b-01af,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-01b5,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-4 Zone Air Temp Setpoint",,,,,,,,,@b-01af,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-01b6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-4 Zone Temperature",,,,,,,,,@b-01af,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-01b7,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-5",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.5MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:450cfm}
@b-01b8,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-5 Damper Output",M,,,,,,,,@b-01b7,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-01b9,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-5 Discharge Air Flow",M,,,,,,,,@b-01b7,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-01ba,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-5 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01b7,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01bb,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-5 Heating Valve Output",,,,,,,,,@b-01b7,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01bc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-5 Supply Air Temperature",M,,,,,,,,@b-01b7,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-01bd,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-5 Zone Air Temp Setpoint",,,,,,,,,@b-01b7,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-01be,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-5 Zone Temperature",,,,,,,,,@b-01b7,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-01bf,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-6",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:83.5MMBTU/h designHotWaterFlow:12gal/min designAirFlow:3000cfm}
@b-01c0,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-6 Damper Output",M,,,,,,,,@b-01bf,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-01c1,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-6 Discharge Air Flow",M,,,,,,,,@b-01bf,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01c2,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-6 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01bf,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-01c3,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-6 Heating Valve Output",,,,,,,,,@b-01bf,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-01c4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-6 Supply Air Humidity",M,,,,,,,,@b-01bf,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DisChgrHumid" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
@b-01c5,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-6 Supply Air Temperature",M,,,,,,,,@b-01bf,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-01c6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-6 Zone Air Temp Setpoint",,,,,,,,,@b-01bf,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-01c7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-6 Zone Relative Humidity",,,,,,,,,@b-01bf,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,^sensor,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,M,{sourcePointName:"SpaceHum" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-01c8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-6 Zone Temperature",,,,,,,,,@b-01bf,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-01c9,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-7",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:7.6MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:450cfm}
@b-01ca,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-7 Damper Output",M,,,,,,,,@b-01c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-01cb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-7 Discharge Air Flow",M,,,,,,,,@b-01c9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-01cc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-7 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01c9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01cd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-7 Heating Valve Output",,,,,,,,,@b-01c9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01ce,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-7 Supply Air Temperature",M,,,,,,,,@b-01c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01cf,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-7 Zone Air Temp Setpoint",,,,,,,,,@b-01c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-01d0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-7 Zone Temperature",,,,,,,,,@b-01c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01d1,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-8",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:4.8MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-01d2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-8 Damper Output",M,,,,,,,,@b-01d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01d3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-8 Discharge Air Flow",M,,,,,,,,@b-01d1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-01d4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-8 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01d1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-01d5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-8 Heating Valve Output",,,,,,,,,@b-01d1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-01d6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-8 Supply Air Temperature",M,,,,,,,,@b-01d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-01d7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-8 Zone Air Temp Setpoint",,,,,,,,,@b-01d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-01d8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-8 Zone Temperature",,,,,,,,,@b-01d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-01d9,,,,@b-00ac,,,,,,,,,,,,,,,,,"Bravo VAV 1-9",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:15.3MMBTU/h designHotWaterFlow:1.75gal/min designAirFlow:875cfm}
@b-01da,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 1-9 Damper Output",M,,,,,,,,@b-01d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-01db,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-9 Discharge Air Flow",M,,,,,,,,@b-01d9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-01dc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-9 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01d9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-01dd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 1-9 Heating Valve Output",,,,,,,,,@b-01d9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-01de,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-9 Supply Air Temperature",M,,,,,,,,@b-01d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01df,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-9 Zone Air Temp Setpoint",,,,,,,,,@b-01d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-01e0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 1-9 Zone Temperature",,,,,,,,,@b-01d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-01e1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-1",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-01e2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-1 Damper Output",M,,,,,,,,@b-01e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-01e3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-1 Discharge Air Flow",M,,,,,,,,@b-01e1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01e4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-1 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01e1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01e5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-1 Heating Valve Output",,,,,,,,,@b-01e1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-01e6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-1 Supply Air Temperature",M,,,,,,,,@b-01e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-01e7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-1 Zone Air Temp Setpoint",,,,,,,,,@b-01e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-01e8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-1 Zone Temperature",,,,,,,,,@b-01e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-01e9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-10",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:4.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:175cfm}
@b-01ea,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-10 Damper Output",M,,,,,,,,@b-01e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-01eb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-10 Discharge Air Flow",M,,,,,,,,@b-01e9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-01ec,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-10 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01e9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-01ed,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-10 Heating Valve Output",,,,,,,,,@b-01e9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-01ee,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-10 Supply Air Temperature",M,,,,,,,,@b-01e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-01ef,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-10 Zone Air Temp Setpoint",,,,,,,,,@b-01e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-01f0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-10 Zone Temperature",,,,,,,,,@b-01e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-01f1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-11",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-01f2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-11 Damper Output",M,,,,,,,,@b-01f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01f3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-11 Discharge Air Flow",M,,,,,,,,@b-01f1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-01f4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-11 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01f1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-01f5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-11 Heating Valve Output",,,,,,,,,@b-01f1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-01f6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-11 Supply Air Temperature",M,,,,,,,,@b-01f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-01f7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-11 Zone Air Temp Setpoint",,,,,,,,,@b-01f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01f8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-11 Zone Temperature",,,,,,,,,@b-01f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-01f9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-12",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:4.6MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:250cfm}
@b-01fa,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-12 Damper Output",M,,,,,,,,@b-01f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-01fb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-12 Discharge Air Flow",M,,,,,,,,@b-01f9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-01fc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-12 Discharge Air Flow Setpoint",M,,M,,,,,,@b-01f9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-01fd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-12 Heating Valve Output",,,,,,,,,@b-01f9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-01fe,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-12 Supply Air Temperature",M,,,,,,,,@b-01f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-01ff,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-12 Zone Air Temp Setpoint",,,,,,,,,@b-01f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0200,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-12 Zone Temperature",,,,,,,,,@b-01f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0201,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-13",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-0202,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-13 Damper Output",M,,,,,,,,@b-0201,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0203,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-13 Discharge Air Flow",M,,,,,,,,@b-0201,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0204,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-13 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0201,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0205,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-13 Heating Valve Output",,,,,,,,,@b-0201,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0206,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-13 Supply Air Temperature",M,,,,,,,,@b-0201,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0207,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-13 Zone Air Temp Setpoint",,,,,,,,,@b-0201,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0208,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-13 Zone Temperature",,,,,,,,,@b-0201,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0209,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-14",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:24.2MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1450cfm}
@b-020a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-14 Damper Output",M,,,,,,,,@b-0209,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-020b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-14 Discharge Air Flow",M,,,,,,,,@b-0209,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-020c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-14 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0209,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-020d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-14 Heating Valve Output",,,,,,,,,@b-0209,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-020e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-14 Supply Air Temperature",M,,,,,,,,@b-0209,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-020f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-14 Zone Air Temp Setpoint",,,,,,,,,@b-0209,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0210,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-14 Zone Temperature",,,,,,,,,@b-0209,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0211,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-15",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.7MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
@b-0212,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-15 Damper Output",M,,,,,,,,@b-0211,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0213,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-15 Discharge Air Flow",M,,,,,,,,@b-0211,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0214,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-15 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0211,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0215,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-15 Heating Valve Output",,,,,,,,,@b-0211,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0216,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-15 Supply Air Temperature",M,,,,,,,,@b-0211,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0217,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-15 Zone Air Temp Setpoint",,,,,,,,,@b-0211,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0218,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-15 Zone Temperature",,,,,,,,,@b-0211,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0219,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-16",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
@b-021a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-16 Damper Output",M,,,,,,,,@b-0219,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-021b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-16 Discharge Air Flow",M,,,,,,,,@b-0219,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-021c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-16 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0219,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-021d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-16 Heating Valve Output",,,,,,,,,@b-0219,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-021e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-16 Supply Air Temperature",M,,,,,,,,@b-0219,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-021f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-16 Zone Air Temp Setpoint",,,,,,,,,@b-0219,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0220,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-16 Zone Temperature",,,,,,,,,@b-0219,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0221,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-17",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:400cfm}
@b-0222,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-17 Damper Output",M,,,,,,,,@b-0221,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0223,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-17 Discharge Air Flow",M,,,,,,,,@b-0221,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0224,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-17 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0221,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0225,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-17 Heating Valve Output",,,,,,,,,@b-0221,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0226,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-17 Supply Air Temperature",M,,,,,,,,@b-0221,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0227,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-17 Zone Air Temp Setpoint",,,,,,,,,@b-0221,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0228,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-17 Zone Temperature",,,,,,,,,@b-0221,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0229,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-18",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:15MMBTU/h designHotWaterFlow:1.75gal/min designAirFlow:550cfm}
@b-022a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-18 Damper Output",M,,,,,,,,@b-0229,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-022b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-18 Discharge Air Flow",M,,,,,,,,@b-0229,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-022c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-18 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0229,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-022d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-18 Heating Valve Output",,,,,,,,,@b-0229,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-022e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-18 Supply Air Temperature",M,,,,,,,,@b-0229,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-022f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-18 Zone Air Temp Setpoint",,,,,,,,,@b-0229,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0230,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-18 Zone Temperature",,,,,,,,,@b-0229,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0231,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-19",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.2MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
@b-0232,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-19 Damper Output",M,,,,,,,,@b-0231,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0233,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-19 Discharge Air Flow",M,,,,,,,,@b-0231,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0234,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-19 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0231,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0235,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-19 Heating Valve Output",,,,,,,,,@b-0231,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0236,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-19 Supply Air Temperature",M,,,,,,,,@b-0231,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0237,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-19 Zone Air Temp Setpoint",,,,,,,,,@b-0231,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0238,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-19 Zone Temperature",,,,,,,,,@b-0231,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0239,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-2",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.6MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
@b-023a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-2 Damper Output",M,,,,,,,,@b-0239,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-023b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-2 Discharge Air Flow",M,,,,,,,,@b-0239,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-023c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-2 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0239,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-023d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-2 Heating Valve Output",,,,,,,,,@b-0239,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-023e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-2 Supply Air Temperature",M,,,,,,,,@b-0239,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-023f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-2 Zone Air Temp Setpoint",,,,,,,,,@b-0239,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0240,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-2 Zone Temperature",,,,,,,,,@b-0239,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0241,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-20",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
@b-0242,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-20 Damper Output",M,,,,,,,,@b-0241,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0243,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-20 Discharge Air Flow",M,,,,,,,,@b-0241,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0244,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-20 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0241,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0245,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-20 Heating Valve Output",,,,,,,,,@b-0241,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0246,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-20 Supply Air Temperature",M,,,,,,,,@b-0241,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0247,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-20 Zone Air Temp Setpoint",,,,,,,,,@b-0241,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0248,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-20 Zone Temperature",,,,,,,,,@b-0241,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0249,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-21",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:10.4MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
@b-024a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-21 Damper Output",M,,,,,,,,@b-0249,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-024b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-21 Discharge Air Flow",M,,,,,,,,@b-0249,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-024c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-21 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0249,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-024d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-21 Heating Valve Output",,,,,,,,,@b-0249,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-024e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-21 Supply Air Temperature",M,,,,,,,,@b-0249,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-024f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-21 Zone Air Temp Setpoint",,,,,,,,,@b-0249,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0250,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-21 Zone Temperature",,,,,,,,,@b-0249,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0251,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-22",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-0252,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-22 Damper Output",M,,,,,,,,@b-0251,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0253,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-22 Discharge Air Flow",M,,,,,,,,@b-0251,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0254,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-22 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0251,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0255,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-22 Heating Valve Output",,,,,,,,,@b-0251,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0256,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-22 Supply Air Temperature",M,,,,,,,,@b-0251,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0257,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-22 Zone Air Temp Setpoint",,,,,,,,,@b-0251,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0258,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-22 Zone Temperature",,,,,,,,,@b-0251,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0259,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-23",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:6.2MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
@b-025a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-23 Damper Output",M,,,,,,,,@b-0259,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-025b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-23 Discharge Air Flow",M,,,,,,,,@b-0259,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-025c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-23 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0259,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-025d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-23 Heating Valve Output",,,,,,,,,@b-0259,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-025e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-23 Supply Air Temperature",M,,,,,,,,@b-0259,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-025f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-23 Zone Air Temp Setpoint",,,,,,,,,@b-0259,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0260,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-23 Zone Temperature",,,,,,,,,@b-0259,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0261,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-24",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:15.4MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1600cfm}
@b-0262,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-24 Damper Output",M,,,,,,,,@b-0261,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0263,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-24 Discharge Air Flow",M,,,,,,,,@b-0261,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0264,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-24 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0261,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0265,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-24 Heating Valve",,,,,,,,,@b-0261,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0266,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-24 Supply Air Temperature",M,,,,,,,,@b-0261,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0267,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-24 Zone Air Temp Setpoint",,,,,,,,,@b-0261,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0268,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-24 Zone Temperature",,,,,,,,,@b-0261,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0269,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-25",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:4.4MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:250cfm}
@b-026a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-25 Damper Output",M,,,,,,,,@b-0269,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-026b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-25 Discharge Air Flow",M,,,,,,,,@b-0269,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-026c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-25 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0269,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-026d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-25 Heating Valve Output",,,,,,,,,@b-0269,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-026e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-25 Supply Air Temperature",M,,,,,,,,@b-0269,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-026f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-25 Zone Air Temp Setpoint",,,,,,,,,@b-0269,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0270,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-25 Zone Temperature",,,,,,,,,@b-0269,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0271,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-26",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:4.2MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:300cfm}
@b-0272,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-26 Damper Output",M,,,,,,,,@b-0271,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0273,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-26 Discharge Air Flow",M,,,,,,,,@b-0271,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0274,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-26 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0271,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0275,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-26 Heating Valve Output",,,,,,,,,@b-0271,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0276,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-26 Supply Air Temperature",M,,,,,,,,@b-0271,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0277,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-26 Zone Air Temp Setpoint",,,,,,,,,@b-0271,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0278,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-26 Zone Temperature",,,,,,,,,@b-0271,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0279,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-27",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:18.6MMBTU/h designHotWaterFlow:2gal/min designAirFlow:1125cfm}
@b-027a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-27 Damper Output",M,,,,,,,,@b-0279,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-027b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-27 Discharge Air Flow",M,,,,,,,,@b-0279,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-027c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-27 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0279,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-027d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-27 Heating Valve Output",,,,,,,,,@b-0279,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-027e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-27 Supply Air Temperature",M,,,,,,,,@b-0279,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-027f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-27 Zone Air Temp Setpoint",,,,,,,,,@b-0279,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0280,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-27 Zone Temperature",,,,,,,,,@b-0279,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0281,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-28",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
@b-0282,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-28 Damper Output",M,,,,,,,,@b-0281,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0283,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-28 Discharge Air Flow",M,,,,,,,,@b-0281,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0284,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-28 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0281,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0285,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-28 Heating Valve Output",,,,,,,,,@b-0281,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0286,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-28 Supply Air Temperature",M,,,,,,,,@b-0281,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0287,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-28 Zone Air Temp Setpoint",,,,,,,,,@b-0281,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0288,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-28 Zone Temperature",,,,,,,,,@b-0281,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0289,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-29",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
@b-028a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-29 Damper Output",M,,,,,,,,@b-0289,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-028b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-29 Discharge Air Flow",M,,,,,,,,@b-0289,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-028c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-29 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0289,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-028d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-29 Heating Valve Output",,,,,,,,,@b-0289,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-028e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-29 Supply Air Temperature",M,,,,,,,,@b-0289,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-028f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-29 Zone Air Temp Setpoint",,,,,,,,,@b-0289,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0290,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-29 Zone Temperature",,,,,,,,,@b-0289,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0291,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-3",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-0292,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-3 Damper Output",M,,,,,,,,@b-0291,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0293,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-3 Discharge Air Flow",M,,,,,,,,@b-0291,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0294,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-3 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0291,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0295,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-3 Heating Valve Output",,,,,,,,,@b-0291,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0296,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-3 Supply Air Temperature",M,,,,,,,,@b-0291,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0297,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-3 Zone Air Temp Setpoint",,,,,,,,,@b-0291,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0298,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-3 Zone Temperature",,,,,,,,,@b-0291,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0299,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-30",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
@b-029a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-30 Damper Output",M,,,,,,,,@b-0299,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-029b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-30 Discharge Air Flow",M,,,,,,,,@b-0299,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-029c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-30 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0299,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-029d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-30 Heating Valve Output",,,,,,,,,@b-0299,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-029e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-30 Supply Air Temperature",M,,,,,,,,@b-0299,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-029f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-30 Zone Air Temp Setpoint",,,,,,,,,@b-0299,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02a0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-30 Zone Temperature",,,,,,,,,@b-0299,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-02a1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-31",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:18.6MMBTU/h designHotWaterFlow:2gal/min designAirFlow:650cfm}
@b-02a2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-31 Damper Output",M,,,,,,,,@b-02a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-02a3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-31 Discharge Air Flow",M,,,,,,,,@b-02a1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-02a4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-31 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02a1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-02a5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-31 Heating Valve Output",,,,,,,,,@b-02a1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02a6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-31 Supply Air Temperature",M,,,,,,,,@b-02a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-02a7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-31 Zone Air Temp Setpoint",,,,,,,,,@b-02a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-02a8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-31 Zone Temperature",,,,,,,,,@b-02a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02a9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-32",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:28.6MMBTU/h designHotWaterFlow:3.5gal/min designAirFlow:2150cfm}
@b-02aa,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-32 Damper Output",M,,,,,,,,@b-02a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-02ab,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-32 Discharge Air Flow",M,,,,,,,,@b-02a9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-02ac,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-32 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02a9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-02ad,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-32 Heating Valve Output",,,,,,,,,@b-02a9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-02ae,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-32 Supply Air Temperature",M,,,,,,,,@b-02a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02af,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-32 Zone Air Temp Setpoint",,,,,,,,,@b-02a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02b0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-32 Zone Temperature",,,,,,,,,@b-02a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-02b1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-33",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:3.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
@b-02b2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-33 Damper Output",M,,,,,,,,@b-02b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-02b3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-33 Discharge Air Flow",M,,,,,,,,@b-02b1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-02b4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-33 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02b1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02b5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-33 Heating Valve Output",,,,,,,,,@b-02b1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02b6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-33 Supply Air Temperature",M,,,,,,,,@b-02b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-02b7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-33 Zone Air Temp Setpoint",,,,,,,,,@b-02b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02b8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-33 Zone Temperature",,,,,,,,,@b-02b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-02b9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-34",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:10.3MMBTU/h designHotWaterFlow:1gal/min designAirFlow:575cfm}
@b-02ba,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-34 Damper Output",M,,,,,,,,@b-02b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-02bb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-34 Discharge Air Flow",M,,,,,,,,@b-02b9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-02bc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-34 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02b9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-02bd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-34 Heating Valve Output",,,,,,,,,@b-02b9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-02be,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-34 Supply Air Temperature",M,,,,,,,,@b-02b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02bf,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-34 Zone Air Temp Setpoint",,,,,,,,,@b-02b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-02c0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-34 Zone Temperature",,,,,,,,,@b-02b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-02c1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-35",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:3.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:250cfm}
@b-02c2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-35 Damper Output",M,,,,,,,,@b-02c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02c3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-35 Discharge Air Flow",M,,,,,,,,@b-02c1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-02c4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-35 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02c1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-02c5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-35 Heating Valve Output",,,,,,,,,@b-02c1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-02c6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-35 Supply Air Temperature",M,,,,,,,,@b-02c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-02c7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-35 Zone Air Temp Setpoint",,,,,,,,,@b-02c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-02c8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-35 Zone Temperature",,,,,,,,,@b-02c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02c9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-36",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-02ca,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-36 Damper Output",M,,,,,,,,@b-02c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-02cb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-36 Discharge Air Flow",M,,,,,,,,@b-02c9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-02cc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-36 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02c9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02cd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-36 Heating Valve Output",,,,,,,,,@b-02c9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-02ce,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-36 Supply Air Temperature",M,,,,,,,,@b-02c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02cf,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-36 Zone Air Temp Setpoint",,,,,,,,,@b-02c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02d0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-36 Zone Temperature",,,,,,,,,@b-02c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02d1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-37",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:10.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:500cfm}
@b-02d2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-37 Damper Output",M,,,,,,,,@b-02d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02d3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-37 Discharge Air Flow",M,,,,,,,,@b-02d1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-02d4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-37 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02d1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-02d5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-37 Heating Valve Output",,,,,,,,,@b-02d1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-02d6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-37 Supply Air Temperature",M,,,,,,,,@b-02d1,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02d7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-37 Zone Air Temp Setpoint",,,,,,,,,@b-02d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02d8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-37 Zone Temperature",,,,,,,,,@b-02d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-02d9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-38",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:4.9MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:250cfm}
@b-02da,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-38 Damper Output",M,,,,,,,,@b-02d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-02db,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-38 Discharge Air Flow",M,,,,,,,,@b-02d9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-02dc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-38 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02d9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-02dd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-38 Heating Valve Output",,,,,,,,,@b-02d9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-02de,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-38 Supply Air Temperature",M,,,,,,,,@b-02d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02df,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-38 Zone Air Temp Setpoint",,,,,,,,,@b-02d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02e0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-38 Zone Temperature",,,,,,,,,@b-02d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-02e1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-39",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:9.5gal/min designAirFlow:475cfm}
@b-02e2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-39 Damper Output",M,,,,,,,,@b-02e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-02e3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-39 Discharge Air Flow",M,,,,,,,,@b-02e1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-02e4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-39 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02e1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-02e5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-39 Heating Valve Output",,,,,,,,,@b-02e1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-02e6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-39 Supply Air Temperature",M,,,,,,,,@b-02e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-02e7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-39 Zone Air Temp Setpoint",,,,,,,,,@b-02e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-02e8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-39 Zone Temperature",,,,,,,,,@b-02e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02e9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-4",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:2.9MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:150cfm}
@b-02ea,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-4 Damper Output",M,,,,,,,,@b-02e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-02eb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-4 Discharge Air Flow",M,,,,,,,,@b-02e9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-02ec,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-4 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02e9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-02ed,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-4 Heating Valve Output",,,,,,,,,@b-02e9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02ee,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-4 Supply Air Temperature",M,,,,,,,,@b-02e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02ef,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-4 Zone Air Temp Setpoint",,,,,,,,,@b-02e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-02f0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-4 Zone Temperature",,,,,,,,,@b-02e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-02f1,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-40",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
@b-02f2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-40 Damper Output",M,,,,,,,,@b-02f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-02f3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-40 Discharge Air Flow",M,,,,,,,,@b-02f1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-02f4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-40 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02f1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-02f5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-40 Heating Valve Output",,,,,,,,,@b-02f1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-02f6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-40 Supply Air Temperature",M,,,,,,,,@b-02f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-02f7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-40 Zone Air Temp Setpoint",,,,,,,,,@b-02f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-02f8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-40 Zone Temperature",,,,,,,,,@b-02f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-02f9,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-41",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
@b-02fa,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-41 Damper Output",M,,,,,,,,@b-02f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.626-04:00 New_York inScope backgroundPoint}
@b-02fb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-41 Discharge Air Flow",M,,,,,,,,@b-02f9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-02fc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-41 Discharge Air Flow Setpoint",M,,M,,,,,,@b-02f9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-02fd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-41 Heating Valve Output",,,,,,,,,@b-02f9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-02fe,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-41 Supply Air Temperature",M,,,,,,,,@b-02f9,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-02ff,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-41 Zone Air Temp Setpoint",,,,,,,,,@b-02f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0300,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-41 Zone Temperature",,,,,,,,,@b-02f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0301,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-42",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-0302,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-42 Damper Output",M,,,,,,,,@b-0301,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0303,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-42 Discharge Air Flow",M,,,,,,,,@b-0301,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0304,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-42 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0301,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0305,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-42 Heating Valve Output",,,,,,,,,@b-0301,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0306,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-42 Supply Air Temperature",M,,,,,,,,@b-0301,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0307,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-42 Zone Air Temp Setpoint",,,,,,,,,@b-0301,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0308,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-42 Zone Temperature",,,,,,,,,@b-0301,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0309,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-43",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:141°F designHotWaterPower:4.7MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
@b-030a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-43 Damper Output",M,,,,,,,,@b-0309,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-030b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-43 Discharge Air Flow",M,,,,,,,,@b-0309,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-030c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-43 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0309,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-030d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-43 Heating Valve Output",,,,,,,,,@b-0309,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-030e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-43 Supply Air Temperature",M,,,,,,,,@b-0309,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-030f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-43 Zone Air Temp Setpoint",,,,,,,,,@b-0309,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0310,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-43 Zone Temperature",,,,,,,,,@b-0309,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0311,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-44",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.2MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-0312,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-44 Damper Output",M,,,,,,,,@b-0311,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0313,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-44 Discharge Air Flow",M,,,,,,,,@b-0311,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0314,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-44 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0311,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0315,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-44 Heating Valve Output",,,,,,,,,@b-0311,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0316,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-44 Supply Air Temperature",M,,,,,,,,@b-0311,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0317,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-44 Zone Air Temp Setpoint",,,,,,,,,@b-0311,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0318,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-44 Zone Temperature",,,,,,,,,@b-0311,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0319,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-45",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:17.8MMBTU/h designHotWaterFlow:1.75gal/min designAirFlow:600cfm}
@b-031a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-45 Damper Output",M,,,,,,,,@b-0319,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-031b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-45 Discharge Air Flow",M,,,,,,,,@b-0319,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-031c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-45 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0319,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-031d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-45 Heating Valve Output",,,,,,,,,@b-0319,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-031e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-45 Supply Air Temperature",M,,,,,,,,@b-0319,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-031f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-45 Zone Air Temp Setpoint",,,,,,,,,@b-0319,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0320,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-45 Zone Temperature",,,,,,,,,@b-0319,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0321,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-46",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
@b-0322,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-46 Damper Output",M,,,,,,,,@b-0321,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0323,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-46 Discharge Air Flow",M,,,,,,,,@b-0321,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0324,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-46 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0321,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0325,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-46 Heating Valve Output",,,,,,,,,@b-0321,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0326,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-46 Supply Air Temperature",M,,,,,,,,@b-0321,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0327,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-46 Zone Air Temp Setpoint",,,,,,,,,@b-0321,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0328,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-46 Zone Temperature",,,,,,,,,@b-0321,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0329,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-47",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:25.9MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1400cfm}
@b-032a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-47 Damper Output",M,,,,,,,,@b-0329,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-032b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-47 Discharge Air Flow",M,,,,,,,,@b-0329,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-032c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-47 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0329,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-032d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-47 Heating Valve Output",,,,,,,,,@b-0329,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-032e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-47 Supply Air Temperature",M,,,,,,,,@b-0329,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-032f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-47 Zone Air Temp Setpoint",,,,,,,,,@b-0329,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0330,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-47 Zone Temperature",,,,,,,,,@b-0329,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0331,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-48",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
@b-0332,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-48 Damper Output",M,,,,,,,,@b-0331,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0333,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-48 Discharge Air Flow",M,,,,,,,,@b-0331,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-0334,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-48 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0331,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0335,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-48 Heating Valve Output",,,,,,,,,@b-0331,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0336,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-48 Supply Air Temperature",M,,,,,,,,@b-0331,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0337,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-48 Zone Air Temp Setpoint",,,,,,,,,@b-0331,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0338,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-48 Zone Temperature",,,,,,,,,@b-0331,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0339,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-49",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
@b-033a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-49 Damper Output",M,,,,,,,,@b-0339,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-033b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-49 Discharge Air Flow",M,,,,,,,,@b-0339,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-033c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-49 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0339,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-033d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-49 Heating Valve Output",,,,,,,,,@b-0339,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-033e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-49 Supply Air Temperature",M,,,,,,,,@b-0339,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-033f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-49 Zone Air Temp Setpoint",,,,,,,,,@b-0339,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0340,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-49 Zone Temperature",,,,,,,,,@b-0339,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0341,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-5",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:3.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
@b-0342,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-5 Damper Output",M,,,,,,,,@b-0341,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0343,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-5 Discharge Air Flow",M,,,,,,,,@b-0341,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0344,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-5 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0341,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0345,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-5 Heating Valve Output",,,,,,,,,@b-0341,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0346,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-5 Supply Air Temperature",M,,,,,,,,@b-0341,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0347,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-5 Zone Air Temp Setpoint",,,,,,,,,@b-0341,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0348,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-5 Zone Temperature",,,,,,,,,@b-0341,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-0349,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-50",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:475cfm}
@b-034a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-50 Damper Output",M,,,,,,,,@b-0349,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-034b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-50 Discharge Air Flow",M,,,,,,,,@b-0349,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-034c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-50 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0349,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-034d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-50 Heating Valve Output",,,,,,,,,@b-0349,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-034e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-50 Supply Air Temperature",M,,,,,,,,@b-0349,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-034f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-50 Zone Air Temp Setpoint",,,,,,,,,@b-0349,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0350,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-50 Zone Temperature",,,,,,,,,@b-0349,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0351,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-6",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:148°F designHotWaterPower:4.7MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:350cfm}
@b-0352,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-6 Damper Output",M,,,,,,,,@b-0351,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0353,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-6 Discharge Air Flow",M,,,,,,,,@b-0351,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-0354,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-6 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0351,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0355,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-6 Heating Valve Output",,,,,,,,,@b-0351,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0356,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-6 Supply Air Temperature",M,,,,,,,,@b-0351,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0357,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-6 Zone Air Temp Setpoint",,,,,,,,,@b-0351,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0358,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-6 Zone Temperature",,,,,,,,,@b-0351,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0359,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-7",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:10MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:650cfm}
@b-035a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-7 Damper Output",M,,,,,,,,@b-0359,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-035b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-7 Discharge Air Flow",M,,,,,,,,@b-0359,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-035c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-7 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0359,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-035d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-7 Heating Valve Output",,,,,,,,,@b-0359,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-035e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-7 Supply Air Temperature",M,,,,,,,,@b-0359,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-035f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-7 Zone Air Temp Setpoint",,,,,,,,,@b-0359,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0360,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-7 Zone Temperature",,,,,,,,,@b-0359,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0361,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-8",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-0362,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-8 Damper Output",M,,,,,,,,@b-0361,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0363,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-8 Discharge Air Flow",M,,,,,,,,@b-0361,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0364,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-8 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0361,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0365,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-8 Heating Valve Output",,,,,,,,,@b-0361,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0366,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-8 Supply Air Temperature",M,,,,,,,,@b-0361,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York pointType:"" inScope backgroundPoint}
@b-0367,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-8 Zone Air Temp Setpoint",,,,,,,,,@b-0361,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0368,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-8 Zone Temperature",,,,,,,,,@b-0361,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0369,,,,@b-00ce,,,,,,,,,,,,,,,,,"Bravo VAV 2-9",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.9MMBTU/h designHotWaterFlow:1gal/min designAirFlow:450cfm}
@b-036a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 2-9 Damper Output",M,,,,,,,,@b-0369,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-036b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-9 Discharge Air Flow",M,,,,,,,,@b-0369,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-036c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-9 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0369,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-036d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 2-9 Heating Valve Output",,,,,,,,,@b-0369,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-036e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-9 Supply Air Temperature",M,,,,,,,,@b-0369,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-036f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-9 Zone Air Temp Setpoint",,,,,,,,,@b-0369,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0370,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 2-9 Zone Temperature",,,,,,,,,@b-0369,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-0371,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-1",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:14.1MMBTU/h designHotWaterFlow:2.5gal/min designAirFlow:1300cfm}
@b-0372,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-1 Air Damper Command",M,,,,,,,,@b-0371,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York pointType:"" inScope backgroundPoint}
@b-0373,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-1 Discharge Air Flow",M,,,,,,,,@b-0371,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0374,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-1 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0371,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-0375,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-1 Heating Valve Output",,,,,,,,,@b-0371,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0376,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-1 Supply Air Temperature",M,,,,,,,,@b-0371,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0377,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-1 Zone Air Temp Setpoint",,,,,,,,,@b-0371,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0378,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-1 Zone Temperature",,,,,,,,,@b-0371,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0379,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-10",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:7.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
@b-037a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-10 Damper Output",M,,,,,,,,@b-0379,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-037b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-10 Discharge Air Flow",M,,,,,,,,@b-0379,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-037c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-10 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0379,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-037d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-10 Heating Valve Output",,,,,,,,,@b-0379,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-037e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-10 Supply Air Temperature",M,,,,,,,,@b-0379,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-037f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-10 Zone Air Temp Setpoint",,,,,,,,,@b-0379,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0380,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-10 Zone Temperature",,,,,,,,,@b-0379,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0381,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-11",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:22.7MMBTU/h designHotWaterFlow:2.25gal/min designAirFlow:1100cfm}
@b-0382,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-11 Damper Output",M,,,,,,,,@b-0381,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0383,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-11 Discharge Air Flow",M,,,,,,,,@b-0381,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0384,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-11 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0381,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0385,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-11 Heating Valve Output",,,,,,,,,@b-0381,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0386,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-11 Supply Air Temperature",M,,,,,,,,@b-0381,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0387,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-11 Zone Air Temp Setpoint",,,,,,,,,@b-0381,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-0388,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-11 Zone Temperature",,,,,,,,,@b-0381,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0389,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-12",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:9.8MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:1000cfm}
@b-038a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-12 Damper Output",M,,,,,,,,@b-0389,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-038b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-12 Discharge Air Flow",M,,,,,,,,@b-0389,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-038c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-12 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0389,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-038d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-12 Heating Valve Output",,,,,,,,,@b-0389,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-038e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-12 Supply Air Temperature",M,,,,,,,,@b-0389,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-038f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-12 Zone Air Temp Setpoint",,,,,,,,,@b-0389,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0390,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-12 Zone Temperature",,,,,,,,,@b-0389,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0391,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-13",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:5.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:350cfm}
@b-0392,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-13 Damper Output",M,,,,,,,,@b-0391,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0393,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-13 Discharge Air Flow",M,,,,,,,,@b-0391,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0394,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-13 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0391,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0395,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-13 Heating Valve Output",,,,,,,,,@b-0391,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-0396,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-13 Supply Air Temperature",M,,,,,,,,@b-0391,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0397,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-13 Zone Air Temp Setpoint",,,,,,,,,@b-0391,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-0398,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-13 Zone Temperature",,,,,,,,,@b-0391,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-0399,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-14",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:5.4MMBTU/h designHotWaterFlow:1gal/min designAirFlow:500cfm}
@b-039a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-14 Damper Output",M,,,,,,,,@b-0399,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-039b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-14 Discharge Air Flow",M,,,,,,,,@b-0399,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-039c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-14 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0399,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-039d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-14 Heating Valve Output",,,,,,,,,@b-0399,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-039e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-14 Supply Air Temperature",M,,,,,,,,@b-0399,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-039f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-14 Zone Air Temp Setpoint",,,,,,,,,@b-0399,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-03a0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-14 Zone Temperature",,,,,,,,,@b-0399,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-03a1,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-15",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:147°F designHotWaterPower:2.7MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:250cfm}
@b-03a2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-15 Damper Output",M,,,,,,,,@b-03a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-03a3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-15 Discharge Air Flow",M,,,,,,,,@b-03a1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03a4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-15 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03a1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-03a5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-15 Heating Valve Output",,,,,,,,,@b-03a1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-03a6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-15 Supply Air Temperature",M,,,,,,,,@b-03a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York inScope backgroundPoint}
@b-03a7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-15 Zone Air Temp Setpoint",,,,,,,,,@b-03a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-03a8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-15 Zone Temperature",,,,,,,,,@b-03a1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03a9,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-16",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:3.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-03aa,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-16 Damper Output",M,,,,,,,,@b-03a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-03ab,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-16 Discharge Air Flow",M,,,,,,,,@b-03a9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-03ac,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-16 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03a9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-03ad,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-16 Heating Valve Output",,,,,,,,,@b-03a9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03ae,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-16 Supply Air Temperature",M,,,,,,,,@b-03a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-03af,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-16 Zone Air Temp Setpoint",,,,,,,,,@b-03a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-03b0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-16 Zone Temperature",,,,,,,,,@b-03a9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03b1,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-17",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:3.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-03b2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-17 Damper Output",M,,,,,,,,@b-03b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-03b3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-17 Discharge Air Flow",M,,,,,,,,@b-03b1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-03b4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-17 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03b1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03b5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-17 Heating Valve Output",,,,,,,,,@b-03b1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-03b6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-17 Supply Air Temperature",M,,,,,,,,@b-03b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-03b7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-17 Zone Air Temp Setpoint",,,,,,,,,@b-03b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-03b8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-17 Zone Temperature",,,,,,,,,@b-03b1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03b9,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-18",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:12.4MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:500cfm}
@b-03ba,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-18 Damper Output",M,,,,,,,,@b-03b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03bb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-18 Discharge Air Flow",M,,,,,,,,@b-03b9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03bc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-18 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03b9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-03bd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-18 Heating Valve Output",,,,,,,,,@b-03b9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-03be,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-18 Supply Air Temperature",M,,,,,,,,@b-03b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-03bf,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-18 Zone Air Temp Setpoint",,,,,,,,,@b-03b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-03c0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-18 Zone Temperature",,,,,,,,,@b-03b9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-03c1,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-19",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:155°F designHotWaterPower:2.1MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:150cfm}
@b-03c2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-19 Damper Output",M,,,,,,,,@b-03c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-03c3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-19 Discharge Air Flow",M,,,,,,,,@b-03c1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-03c4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-19 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03c1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03c5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-19 Heating Valve Output",,,,,,,,,@b-03c1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York inScope backgroundPoint}
@b-03c6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-19 Supply Air Temperature",M,,,,,,,,@b-03c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-03c7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-19 Zone Air Temp Setpoint",,,,,,,,,@b-03c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-03c8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-19 Zone Temperature",,,,,,,,,@b-03c1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-03c9,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-2",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:8.7MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:800cfm}
@b-03ca,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-2 Damper Output",M,,,,,,,,@b-03c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-03cb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-2 Discharge Air Flow",M,,,,,,,,@b-03c9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-03cc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-2 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03c9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-03cd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-2 Heating Valve Output",,,,,,,,,@b-03c9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-03ce,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-2 Supply Air Temperature",M,,,,,,,,@b-03c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-03cf,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-2 Zone Air Temp Setpoint",,,,,,,,,@b-03c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-03d0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-2 Zone Temperature",,,,,,,,,@b-03c9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-03d1,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-20",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:4.1MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-03d2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-20 Damper Output",M,,,,,,,,@b-03d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-03d3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-20 Discharge Air Flow",M,,,,,,,,@b-03d1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03d4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-20 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03d1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-03d5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-20 Heating Valve Output",,,,,,,,,@b-03d1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-03d6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-20 Supply Air Temperature",M,,,,,,,,@b-03d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-03d7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-20 Zone Air Temp Setpoint",,,,,,,,,@b-03d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-03d8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-20 Zone Temperature",,,,,,,,,@b-03d1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03d9,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-21",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:1gal/min designAirFlow:300cfm}
@b-03da,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-21 Damper Output",M,,,,,,,,@b-03d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-03db,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-21 Discharge Air Flow",M,,,,,,,,@b-03d9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York inScope backgroundPoint}
@b-03dc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-21 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03d9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03dd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-21 Heating Valve Output",,,,,,,,,@b-03d9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-03de,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-21 Supply Air Temperature",M,,,,,,,,@b-03d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-03df,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-21 Zone Air Temp Setpoint",,,,,,,,,@b-03d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-03e0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-21 Zone Temperature",,,,,,,,,@b-03d9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-03e1,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-22",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:29.2MMBTU/h designHotWaterFlow:3.5gal/min designAirFlow:1250cfm}
@b-03e2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-22 Damper Output",M,,,,,,,,@b-03e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-03e3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-22 Discharge Air Flow",M,,,,,,,,@b-03e1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-03e4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-22 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03e1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-03e5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-22 Heating Valve Output",,,,,,,,,@b-03e1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-03e6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-22 Supply Air Temperature",M,,,,,,,,@b-03e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-03e7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-22 Zone Air Temp Setpoint",,,,,,,,,@b-03e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-03e8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-22 Zone Temperature",,,,,,,,,@b-03e1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-03e9,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-23",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:2.2MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
@b-03ea,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-23 Damper Output",M,,,,,,,,@b-03e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York pointType:"" inScope backgroundPoint}
@b-03eb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-23 Discharge Air Flow",M,,,,,,,,@b-03e9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-03ec,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-23 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03e9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03ed,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-23 Heating Valve Output",,,,,,,,,@b-03e9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-03ee,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-23 Supply Air Temperature",M,,,,,,,,@b-03e9,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-03ef,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-23 Zone Air Temp Setpoint",,,,,,,,,@b-03e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York inScope backgroundPoint}
@b-03f0,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-23 Zone Temperature",,,,,,,,,@b-03e9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York inScope backgroundPoint}
@b-03f1,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-24",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.4MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-03f2,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-24 Damper Output",M,,,,,,,,@b-03f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03f3,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-24 Discharge Air Flow",M,,,,,,,,@b-03f1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03f4,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-24 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03f1,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York inScope backgroundPoint}
@b-03f5,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-24 Heating Valve Output",,,,,,,,,@b-03f1,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-03f6,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-24 Supply Air Temperature",M,,,,,,,,@b-03f1,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-03f7,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-24 Zone Air Temp Setpoint",,,,,,,,,@b-03f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-03f8,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-24 Zone Temperature",,,,,,,,,@b-03f1,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-03f9,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-25",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:149°F designHotWaterPower:16.6MMBTU/h designHotWaterFlow:2gal/min designAirFlow:500cfm}
@b-03fa,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-25 Damper Output",M,,,,,,,,@b-03f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-03fb,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-25 Discharge Air Flow",M,,,,,,,,@b-03f9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03fc,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-25 Discharge Air Flow Setpoint",M,,M,,,,,,@b-03f9,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-03fd,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-25 Heating Valve Output",,,,,,,,,@b-03f9,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-03fe,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-25 Supply Air Temperature",M,,,,,,,,@b-03f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York inScope backgroundPoint}
@b-03ff,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-25 Zone Air Temp Setpoint",,,,,,,,,@b-03f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0400,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-25 Zone Temperature",,,,,,,,,@b-03f9,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0401,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-26",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:12.9MMBTU/h designHotWaterFlow:1.5gal/min designAirFlow:400cfm}
@b-0402,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-26 Damper Output",M,,,,,,,,@b-0401,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0403,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-26 Discharge Air Flow",M,,,,,,,,@b-0401,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York inScope backgroundPoint}
@b-0404,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-26 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0401,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York inScope backgroundPoint}
@b-0405,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-26 Heating Valve Output",,,,,,,,,@b-0401,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0406,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-26 Supply Air Temperature",M,,,,,,,,@b-0401,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York inScope backgroundPoint}
@b-0407,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-26 Zone Air Temp Setpoint",,,,,,,,,@b-0401,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0408,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-26 Zone Temperature",,,,,,,,,@b-0401,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0409,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-27",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-040a,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-27 Damper Output",M,,,,,,,,@b-0409,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York inScope backgroundPoint}
@b-040b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-27 Discharge Air Flow",M,,,,,,,,@b-0409,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York inScope backgroundPoint}
@b-040c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-27 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0409,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-040d,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-27 Heating Valve Output",,,,,,,,,@b-0409,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-040e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-27 Supply Air Temperature",M,,,,,,,,@b-0409,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York pointType:"" inScope backgroundPoint}
@b-040f,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-27 Zone Air Temp Setpoint",,,,,,,,,@b-0409,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0410,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-27 Zone Temperature",,,,,,,,,@b-0409,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York inScope backgroundPoint}
@b-0411,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-28",,,,,,,,M,,,,M,,,,,,,,,,,,,,,M,@b-0012,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,M,,,,M,,,,,,,,M,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:3MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:200cfm}
@b-0412,,M,,,,,,,,,,M,,,,M,M,,,,"Bravo VAV 3-28 Damper Output",M,,,,,,,,@b-0411,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",,,,,,,,,,,{sourcePointName:"DAMPER_CMD" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0413,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-28 Discharge Air Flow",M,,,,,,,,@b-0411,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"BOX_FLOW" dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York inScope backgroundPoint}
@b-0414,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-28 Discharge Air Flow Setpoint",M,,M,,,,,,@b-0411,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{sourcePointName:"FLOW_STPT" dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York inScope backgroundPoint}
@b-0415,,,,,,,,,,,,M,,,,M,,,,,"Bravo VAV 3-28 Heating Valve Output",,,,,,,,,@b-0411,,,,,,,,,,,,,,M,,M,M,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,,,@b-042e,,,,,"Chicago","%",M,,,M,,,,,,,{sourcePointName:"Htg" dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York inScope backgroundPoint}
@b-0416,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-28 Supply Air Temperature",M,,,,,,,,@b-0411,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,,{sourcePointName:"DisAirTemp" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0417,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-28 Zone Air Temp Setpoint",,,,,,,,,@b-0411,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"STAT_SETPOINT" dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York inScope backgroundPoint}
@b-0418,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-28 Zone Temperature",,,,,,,,,@b-0411,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,M,,"Chicago","°F",,,,,,,,,,M,{sourcePointName:"SPACE_TEMP" dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York inScope backgroundPoint}
@b-0419,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-3",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,,,,,M,,,,,,,,,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:4.2MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:375cfm}
@b-041a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-3 Supply Air Flow",M,,,,,,,,@b-0419,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
@b-041b,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-3 Supply Air Flow Setpoint",M,,,,,,,,@b-0419,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
@b-041c,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-4",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,,,,,M,,,,,,,,,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:155°F designHotWaterPower:1.7MMBTU/h designHotWaterFlow:0.5gal/min designAirFlow:150cfm}
@b-041d,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-4 Supply Air Flow",M,,,,,,,,@b-041c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York backgroundPoint}
@b-041e,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-4 Supply Air Flow Setpoint",M,,,,,,,,@b-041c,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York backgroundPoint}
@b-041f,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-5",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,,,,,M,,,,,,,,,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:3.3MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-0420,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-5 Supply Air Flow",M,,,,,,,,@b-041f,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York backgroundPoint}
@b-0421,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-5 Supply Air Flow Setpoint",M,,,,,,,,@b-041f,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York backgroundPoint}
@b-0422,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-6",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,,,,,M,,,,,,,,,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:152°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:600cfm}
@b-0423,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-6 Supply Air Flow",M,,,,,,,,@b-0422,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York backgroundPoint}
@b-0424,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-6 Supply Air Flow Setpoint",M,,,,,,,,@b-0422,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
@b-0425,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-7",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,,,,,M,,,,,,,,,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:150°F designHotWaterPower:7.6MMBTU/h designHotWaterFlow:1.25gal/min designAirFlow:700cfm}
@b-0426,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-7 Supply Air Flow",M,,,,,,,,@b-0425,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
@b-0427,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-7 Supply Air Flow Setpoint",M,,,,,,,,@b-0425,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York backgroundPoint}
@b-0428,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-8",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,,,,,M,,,,,,,,,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:153°F designHotWaterPower:6.5MMBTU/h designHotWaterFlow:0.75gal/min designAirFlow:300cfm}
@b-0429,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-8 Supply Air Flow",M,,,,,,,,@b-0428,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York backgroundPoint}
@b-042a,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-8 Supply Air Flow Setpoint",M,,,,,,,,@b-0428,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York backgroundPoint}
@b-042b,,,,@b-00f2,,,,,,,,,,,,,,,,,"Bravo VAV 3-9",,,,,,,,M,,,,,,,,,,,,,,,,,,,M,,,,M,,,,,,,,,,,,,,,,,,M,,@b-0000,,,@b-042e,,,,,,,,M,,,,,,,,,{tu designSource:"Drawings" designHotWaterEnteringTemp:180°F designHotWaterLeavingTemp:151°F designHotWaterPower:23MMBTU/h designHotWaterFlow:4gal/min designAirFlow:2000cfm}
@b-042c,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-9 Supply Air Flow",M,,,,,,,,@b-042b,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York backgroundPoint}
@b-042d,,M,,,,,,,,,,,,,,M,,,,,"Bravo VAV 3-9 Supply Air Flow Setpoint",M,,,,,,,,@b-042b,,,,,M,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,,,,@b-0000,M,,@b-042e,,,,,"Chicago","cfm",,,,,,,,,,,{dateCreated:2020-04-03 dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York backgroundPoint}
@b-042e,,,,,,,,,,,,,,,,,,,,,"Bravo VAVs",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,@b-0000,,M,,,,,,,,,,,,,,,,,,{equipType}
@b-042f,,,,,,,,,,,,,,,,,,,,,"Fort Wayne, IN",,,,,,,,,,,,,,,,"Fort Wayne",C(41.131,-85.129),"US",,,"IN",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"Indianapolis",,,,,,,,,M,,,
@b-0430,,,,,,,,,,,,,,,,,,,,,"Fort Wayne, IN Condition",,,,,,,"unknown,clear,partlyCloudy,cloudy,showers,rain,thunderstorms,ice,flurries,snow",,,,,,,,,,,,,,,,,,M,,,,,,,"Str",,,,,,,,M,,,,,,,,M,,,,,,,,,,,"Indianapolis",,,,,,M,M,@b-042f,,,,
@b-0431,,M,,,,,,,,,,,,,,,,,,,"Fort Wayne, IN Humidity",,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,M,,"Number",,,,,,,,M,,,,,,,,M,,,,,,,,,,,"Indianapolis","%RH",,,,,M,,@b-042f,,,,
@b-0432,,,,,,,,,,,,,,,,,,M,,,"Fort Wayne, IN Sunrise",,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,"Bool",,,,,,,,M,,,,,,,,M,,,,,,,,,,,"Indianapolis",,,,,,M,,@b-042f,,,,
@b-0433,,M,,,,,,,,,,,,,,,,,,,"Fort Wayne, IN Temp",,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,,,,,,,M,,"Indianapolis","°F",,,,,M,,@b-042f,,,,
@b-0434,,,,,,,,,,,,,,,,,,,,,"Points Not Syncing",,,,,,,,,,,,,,,,,,,,,,,,,M,,,,,,,"Number",,,,,,,,M,,,,,,,,M,,,@b-0000,,,,,,,,"Chicago",,,,,,,,,,,,{diagnostics dataSync dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York backgroundPoint}

